
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>PLC Project (1): plc_kfe_gmd_vac &#8212; pcdshub/lcls-plc-kfe-gmd-vac  documentation</title>
    <link rel="stylesheet" href="_static/alabaster.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    <script id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/language_data.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="plc_kfe_gmd_vac.tmc" href="plc_kfe_gmd_vac.tmc.html" />
    <link rel="prev" title="Welcome to pcdshub/lcls-plc-kfe-gmd-vac’s documentation!" href="index.html" />
   
  <link rel="stylesheet" href="_static/custom.css" type="text/css" />
  
  
  <meta name="viewport" content="width=device-width, initial-scale=0.9, maximum-scale=0.9" />

  </head><body>
  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          

          <div class="body" role="main">
            
  <div class="section" id="plc-project-1-plc-kfe-gmd-vac">
<h1>PLC Project (1): plc_kfe_gmd_vac<a class="headerlink" href="#plc-project-1-plc-kfe-gmd-vac" title="Permalink to this headline">¶</a></h1>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">Project</span> <span class="n">root</span><span class="p">:</span> <span class="o">/</span><span class="n">home</span><span class="o">/</span><span class="n">travis</span><span class="o">/</span><span class="n">build</span><span class="o">/</span><span class="n">pcdshub</span><span class="o">/</span><span class="n">lcls</span><span class="o">-</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">gmd</span><span class="o">-</span><span class="n">vac</span><span class="o">/</span><span class="n">plc</span><span class="o">/</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">gmd</span><span class="o">-</span><span class="n">vac</span>
<span class="n">Project</span> <span class="n">path</span><span class="p">:</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">plc_kfe_gmd_vac</span><span class="o">.</span><span class="n">plcproj</span>
<span class="n">TMC</span> <span class="n">path</span><span class="p">:</span>     <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">plc_kfe_gmd_vac</span><span class="o">.</span><span class="n">tmc</span>
<span class="n">AMS</span> <span class="n">ID</span><span class="p">:</span>       <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.59</span><span class="o">.</span><span class="mf">1.1</span>
<span class="n">IP</span> <span class="n">Address</span><span class="p">:</span>   <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.59</span> <span class="p">(</span><span class="o">*</span> <span class="n">based</span> <span class="n">on</span> <span class="n">AMS</span> <span class="n">ID</span><span class="p">)</span>
<span class="n">Port</span><span class="p">:</span>         <span class="mi">851</span>

<span class="n">Source</span> <span class="n">files</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">E_GasType</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">E_HomeState</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">E_MoveState</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">ST_HV</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">ST_PressureSensor</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">ST_VGP</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">7.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_INJ</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">8.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_GMD</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">9.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">10.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">PlcTask</span><span class="o">.</span><span class="n">TcTTO</span>
    <span class="mf">11.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_HighVoltage</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">12.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_PressureTransducer</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">13.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_RTD</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">14.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_VGP</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">15.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">16.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">F_TURBO_PROT_SLND_ILK</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">17.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">MAIN</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">18.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">19.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_Gas_Selection</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">20.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_GMD</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">21.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_HV_ILK</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">22.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_INJ</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">23.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">24.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_Purge</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">25.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_VGP</span><span class="o">.</span><span class="n">TcPOU</span>

<span class="n">POUs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">FB_HighVoltage</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">FB_PressureTransducer</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">FB_RTD</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">FB_VGP</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">F_TURBO_PROT_SLND_ILK</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span>
    <span class="mf">7.</span><span class="p">)</span> <span class="n">MAIN</span>
    <span class="mf">8.</span><span class="p">)</span> <span class="n">PRG_DIAGNOSTIC</span>
    <span class="mf">9.</span><span class="p">)</span> <span class="n">PRG_GMD</span>
    <span class="mf">10.</span><span class="p">)</span> <span class="n">PRG_Gas_Selection</span>
    <span class="mf">11.</span><span class="p">)</span> <span class="n">PRG_HV_ILK</span>
    <span class="mf">12.</span><span class="p">)</span> <span class="n">PRG_INJ</span>
    <span class="mf">13.</span><span class="p">)</span> <span class="n">PRG_PressureControl</span>
    <span class="mf">14.</span><span class="p">)</span> <span class="n">PRG_Purge</span>
    <span class="mf">15.</span><span class="p">)</span> <span class="n">PRG_VGP</span>

<span class="n">GVLs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">GVL_GMD</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">GVL_INJ</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">GVL_VARIABLES</span>
</pre></div>
</div>
<div class="section" id="dut-e-gastype">
<h2>DUT: E_GasType<a class="headerlink" href="#dut-e-gastype" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/E_GasType.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="k">TYPE</span> <span class="n">E_GasType</span> <span class="o">:</span>
<span class="p">(</span>
	<span class="n">none</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">,</span>
	<span class="n">Neon</span><span class="p">,</span>
	<span class="n">Argon</span><span class="p">,</span>
	<span class="n">Krypton</span><span class="p">,</span>
	<span class="n">Xenon</span>
<span class="p">);</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</div>
<div class="section" id="dut-e-homestate">
<h2>DUT: E_HomeState<a class="headerlink" href="#dut-e-homestate" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/E_HomeState.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="k">TYPE</span> <span class="n">E_HomeState</span> <span class="o">:</span>
<span class="p">(</span>
	<span class="n">H_READY</span><span class="p">,</span>
	<span class="n">H_INIT</span><span class="p">,</span>
	<span class="n">H_RESET_LL</span><span class="p">,</span>
	<span class="n">H_RESET_HL</span><span class="p">,</span>
	<span class="n">H_ENABLE</span><span class="p">,</span>
	<span class="n">H_MOVING</span><span class="p">,</span>
	<span class="n">H_MOVING2</span><span class="p">,</span>
	<span class="n">H_CHECK</span><span class="p">,</span>
	<span class="n">H_RESET</span><span class="p">,</span>
	<span class="n">H_SET_POS</span><span class="p">,</span>
	<span class="n">H_ERROR</span><span class="p">,</span>
	<span class="n">H_WRITE_LL</span><span class="p">,</span>
	<span class="n">H_WRITE_HL</span><span class="p">,</span>
	<span class="n">H_DONE</span>
	
<span class="p">)</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</div>
<div class="section" id="dut-e-movestate">
<h2>DUT: E_MoveState<a class="headerlink" href="#dut-e-movestate" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/E_MoveState.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="k">TYPE</span> <span class="n">E_MoveState</span> <span class="o">:</span>
<span class="p">(</span>
	<span class="n">ABORT</span><span class="p">,</span>
	<span class="n">INIT</span><span class="p">,</span>
	<span class="n">ENABLE</span><span class="p">,</span>
	<span class="n">FORWARD</span><span class="p">,</span>
	<span class="n">BACKWARDS</span><span class="p">,</span>
	<span class="n">READY</span><span class="p">,</span>
	<span class="n">MOVING</span><span class="p">,</span>
	<span class="n">NEWTARGETPOSITION</span><span class="p">,</span>
	<span class="n">NEWTARGETPOSITION2</span><span class="p">,</span>
	<span class="n">ERROR</span><span class="p">,</span>
	<span class="n">RESET</span><span class="p">,</span>
	<span class="n">HALT</span><span class="p">,</span>
	<span class="n">HOME</span>
<span class="p">)</span> <span class="n">UDINT</span><span class="p">;</span>
<span class="n">END_TYPE</span>
</pre></div>
</div>
</div>
<div class="section" id="dut-st-hv">
<h2>DUT: ST_HV<a class="headerlink" href="#dut-st-hv" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/ST_HV.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>TYPE ST_HV :
STRUCT
	{attribute &#39;pytmc&#39; := &#39;
    pv: HV_SW;
	io: io;
    &#39;}
	HV_sw: BOOL:=false;
	{attribute &#39;pytmc&#39; := &#39;
    pv: HV_DO;
	io: i;
    &#39;}
	q_HV_DO: BOOL;
	{attribute &#39;pytmc&#39; := &#39;
    pv: ILK_OK;
	io: i;
    &#39;}
	xIlkOK	:	BOOL := FALSE; // Interlock Bit
END_STRUCT
END_TYPE
</pre></div>
</div>
</div>
<div class="section" id="dut-st-pressuresensor">
<h2>DUT: ST_PressureSensor<a class="headerlink" href="#dut-st-pressuresensor" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/ST_PressureSensor.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>TYPE ST_PressureSensor :
STRUCT
	{attribute &#39;pytmc&#39; := &#39;
    pv: PRESS;
	io: i;
    &#39;}
	rPRESS: REAL; //This is the human-readable pressure
	{attribute &#39;pytmc&#39; := &#39;
    pv: iPRESS;
	io: i;
    &#39;}
	iPRESS_R : INT ; //input pressure in machine form
	{attribute &#39;pytmc&#39; := &#39;
    pv: PRESS_SP;
	io: io;
    &#39;}	
	rPressSP: REAL ; // EPICS Pressure setpoint 
	{attribute &#39;pytmc&#39; := &#39;
    pv: MIN_SP;
	io: io;
    &#39;}
	rMinPressSP : REAL;  // Low limit of pressure setpoint 
	{attribute &#39;pytmc&#39; := &#39;
    pv: MAX_SP;
	io: io;
    &#39;}
	rMaxPressSP : REAL;	// High limit of pressure setpoint
	{attribute &#39;pytmc&#39; := &#39;
    pv: SCALE;
	io: io;
    &#39;}
	rFULL_SCALE: REAL; // Full scale 
	{attribute &#39;pytmc&#39; := &#39;
    pv: ALARM;
	field: ZNAM Normal; 
	field: ONAM Alarm;
	io: i;
    &#39;}
    xPstateAlarm : BOOL; // 0:Normal, 1:Alarm
	

END_STRUCT
END_TYPE
</pre></div>
</div>
</div>
<div class="section" id="dut-st-vgp">
<h2>DUT: ST_VGP<a class="headerlink" href="#dut-st-vgp" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/DUTs/ST_VGP.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>TYPE ST_VGP :
STRUCT

	{attribute &#39;pytmc&#39; := &#39;
    pv: POS_RBV;
	io: i;
    &#39;}
	// Inputs
	i_iPosition	:	REAL; //Encoder position readback (if it exists)
	{attribute &#39;pytmc&#39; := &#39;
    pv: ENC_RBV;
	io: i;
    &#39;}
	// Inputs
	rEnoder_Position	:	REAL; //Encoder position readback (if it exists)
	{attribute &#39;pytmc&#39; := &#39;
    pv: ERROR;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: i;
    &#39;}
	// Inputs
	pv_xError	:	BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: IS_HOMED;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: i;
    &#39;}
	// Inputs
	pv_xHomed	:	BOOL :=false;
	
	
	//Softvariables
	{attribute &#39;pytmc&#39; := &#39;
    pv: ILK_OK;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: i;
    &#39;}
	xIlkOK	:	BOOL := FALSE; // Interlock Bit
	//Manually Pressing valve &quot;Open/Close&quot; on EDM
	{attribute &#39;pytmc&#39; := &#39;
    pv: OPN_SW;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: io;
    &#39;}
	pv_xOPN_SW	: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: GO_SW;
	field: ZNAM FALSE; 
	field: ONAM TRUE; 
	io: io;
    &#39;}
	pv_xGo_SW	: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: HOME_SW;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: io;
    &#39;}
	pv_xHome_SW	: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: Reset_SW;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: io;
    &#39;}
	pv_xReset_SW	: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: Busy;
	field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: io;
    &#39;}
	xBusy	: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
    pv: ABORT;
	 field: ZNAM FALSE; 
	 field: ONAM TRUE; 
	io: io;
    &#39;}
	pv_xABORT_SW	: BOOL;
	
	
	{attribute &#39;pytmc&#39; := &#39;
	pv: POS_CTRL;
	io: io; 
	&#39;}
	rReqPosition	:	REAL; 
	// Outputs
	{attribute &#39;pytmc&#39; := &#39;
	pv: POS_DES;
	io: io;
	&#39;}
	q_iRawPosition	:	INT; //Position control 
	{attribute &#39;pytmc&#39; := &#39;
	pv: STATE;
	type: mbbi ;
	field: ZRST CLOSE ;
	field: ONST OPEN;
	field: TWST PRESS CNTRL ;
	field: THST MANUAL CNTRL ;
	io: io;
	&#39;}
	eValveControl	:	E_VCN := CloseValve; // Valve control state
	/// state machine state 
	{attribute &#39;pytmc&#39; := &#39;
	pv: Axis_STATE;
	io: io;
	&#39;}
	eState: E_MoveState; //Axis Move state
	ftIlk	:	F_TRIG;	
	{attribute &#39;pytmc&#39; := &#39;
	pv: ERR_ID;
	io: i; 
	&#39;}
	nErrorID: UDINT;

	{attribute &#39;pytmc&#39; := &#39;
	pv: ERR_MSG;
	io: i; 
	&#39;}
	sErrorMessage : STRING;

END_STRUCT
END_TYPE
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-gmd">
<h2>GVL: GVL_GMD<a class="headerlink" href="#gvl-gvl-gmd" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/GVLs/GVL_GMD.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL

// To Remove: 
// Includes &#39;fake&#39; elements for satisfying interlocks. Delete these after creating better interlock functions 

// Defaults to the closed position. No command required. 
fake_always_closed_vent_valve : ST_VVC;

// FB_MKS317

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GPI:10 &#39;}
fb_EM1K0_GMD_GPI_10 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GPI:40 &#39;}
fb_EM1K0_GMD_GPI_40 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GPI:70 &#39;}
fb_EM1K0_GMD_GPI_70 : FB_MKS317;

// FB_PTM_TwisTorr

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:10 &#39;}
fb_EM1K0_GMD_PTM_10 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:20 &#39;}
fb_EM1K0_GMD_PTM_20 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:30 &#39;}
fb_EM1K0_GMD_PTM_30 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:40 &#39;}
fb_EM1K0_GMD_PTM_40 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:50 &#39;}
fb_EM1K0_GMD_PTM_50 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:60 &#39;}
fb_EM1K0_GMD_PTM_60 : FB_PTM_TwisTorr;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PTM:70 &#39;}
fb_EM1K0_GMD_PTM_70 : FB_PTM_TwisTorr;

// FB_VRC

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:10 &#39;}
fb_EM1K0_GMD_VRC_10 : FB_VRC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:20 &#39;}
fb_EM1K0_GMD_VRC_20 : FB_VRC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:30 &#39;}
fb_EM1K0_GMD_VRC_30 : FB_VRC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:50 &#39;}
fb_EM1K0_GMD_VRC_50 : FB_VRC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:60 &#39;}
fb_EM1K0_GMD_VRC_60 : FB_VRC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VRC:70 &#39;}
fb_EM1K0_GMD_VRC_70 : FB_VRC;

// FB_MKS422

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:10 &#39;}
fb_EM1K0_GMD_GCC_10 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:20 &#39;}
fb_EM1K0_GMD_GCC_20 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:30 &#39;}
fb_EM1K0_GMD_GCC_30 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:40 &#39;}
fb_EM1K0_GMD_GCC_40 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:50 &#39;}
fb_EM1K0_GMD_GCC_50 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:60 &#39;}
fb_EM1K0_GMD_GCC_60 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:GCC:70 &#39;}
fb_EM1K0_GMD_GCC_70 : FB_MKS422;

// FB_EbaraEVA

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:PRT:40 &#39;}
fb_EM1K0_GMD_PRT_40 : FB_EbaraEVA;

// FB_VVC

{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VVC:40 &#39;}
fb_EM1K0_GMD_VVC_40 : FB_VVC;

END_VAR
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-inj">
<h2>GVL: GVL_INJ<a class="headerlink" href="#gvl-gvl-inj" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/GVLs/GVL_INJ.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
		
//GVL_Devices
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VCN:40 &#39;}
	VCN_40 : FB_VCN;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VGP:40 &#39;}
	VGP_40 : FB_VGP;
	
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:80 &#39;}
	VVC_80:FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:81 &#39;}
	VVC_81:FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:82 &#39;}
	VVC_82:FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:83 &#39;}
	VVC_83 : FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:84 &#39;}
	VVC_84 : FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:85 &#39;}
	VVC_85 : FB_VVC;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:VVC:86 &#39;}
	VVC_86 : FB_VVC;
	

	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:GCM:80 &#39;}
	GCM_80: FB_GCM;
	
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:INJ_Override &#39;}
	
	xOverrideMode : BOOL:= false;
		
//GVL_Sensors

(*Pressure Meter*)
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:GFM:86 &#39;}
	GFM_86 :FB_PressureTransducer;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:GFM:85 &#39;}
	GFM_85 :FB_PressureTransducer;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:GFM:84 &#39;}
	GFM_84 :FB_PressureTransducer;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:GFM:83 &#39;}
	GFM_83 :FB_PressureTransducer;	

(*HV*)
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:HV:1 &#39;}
	hv1 : FB_HighVoltage;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:HV:2 &#39;}
	hv2 : FB_HighVoltage;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:RTD:1 &#39;}
	RTD : FB_RTD;

END_VAR
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-variables">
<h2>GVL: GVL_VARIABLES<a class="headerlink" href="#gvl-gvl-variables" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/GVLs/GVL_VARIABLES.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:OVERRIDE_VAC &#39;}
	xSystemOverrideMode : BOOL; (* Global system override for the prototype section*)
	
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:AUTO_VVC_40 &#39;}
	bAutoVVC40 : BOOL := False;
	
		// Purge COMMANDS FROM epics
	//pragma
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:Purge_SW&#39;}
	bStartPurge_sw : BOOL :=false;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:Purge_Active&#39;}
	bPurgeActive : BOOL:=false;
	{attribute &#39;pytmc&#39; :=&#39; pv: EM1K0:GMD:PurgeDone&#39;}
	bPurgeDone : BOOL :=false;
END_VAR
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-highvoltage">
<h2>POU: FB_HighVoltage<a class="headerlink" href="#pou-fb-highvoltage" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/FB_HighVoltage.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_HighVoltage
VAR_INPUT
	i_xExtIlkOK	:	BOOL; //External Interlock, SET to TRUE if not used
END_VAR
VAR_OUTPUT
	{attribute &#39;pytmc&#39; := &#39;
    pv:
	&#39;}
	hv:ST_HV;
END_VAR
VAR
	(*outputs*)
	q_HV_DO AT %Q*: BOOL;
END_VAR
hv.xIlkOK := i_xExtIlkOK;

q_HV_DO := hv.HV_sw AND hv.xIlkOK;

(*soft io mapping*)
hv.q_HV_DO := q_HV_DO;

END_FUNCTION_BLOCK
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-pressuretransducer">
<h2>POU: FB_PressureTransducer<a class="headerlink" href="#pou-fb-pressuretransducer" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/FB_PressureTransducer.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_PressureTransducer
VAR_OUTPUT
	{attribute &#39;pytmc&#39; := &#39;pv:&#39;}
	Sensor : ST_PressureSensor;
END_VAR

VAR_INPUT
	rDefaultSP : REAL; (* Must assign a default value at instantiation*)
	i_rFULL_SCALE: REAL;
END_VAR

VAR
	iCurrent : REAL;
	AlarmTOF : TOF;

	(*IOs to be linked*)
	iError AT %I* : BOOL; // Link to terminal diagnostics
	i_iPRESS_R AT %I* :INT; // input Pressure // Link to analog Input
END_VAR
// for SETRA  4-20mA outout

(* Real-value calculation *)
Sensor.rFull_Scale:=i_rFULL_SCALE;
iCurrent := 20*INT_TO_REAL(Sensor.iPRESS_R)/32767;

  IF iError THEN; //reading less than 4mA
  	 Sensor.rPRESS := -1;
	 Sensor.xPStateAlarm:= TRUE;
	 ELSE 
		 Sensor.rPRESS := LREAL_TO_REAL(iCurrent*Sensor.rFull_Scale); //FULL scale in Psi for pressure transducer ???
  END_IF
  
 (* Validate setpoint *)
	IF (Sensor.rPressSP &lt; Sensor.rMinPressSP OR Sensor.rPressSP &gt; Sensor.rMaxPressSP) THEN;
		Sensor.rPressSP := rDefaultSP;
	END_IF

 (* Set alarm bit when pressure lower and equal to setpoint, delay off for 60s*)
  
  AlarmTOF (IN := Sensor.rPRESS &lt;= Sensor.rPressSP, PT := T#60S, Q =&gt; Sensor.xPstateAlarm);
  
	 
	 
  
 (*Soft IO Mapping*)
  ACT_IO();

END_FUNCTION_BLOCK
ACTION ACT_IO:
Sensor.iPRESS_R := i_iPRESS_R;
END_ACTION
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-rtd">
<h2>POU: FB_RTD<a class="headerlink" href="#pou-fb-rtd" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/FB_RTD.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_RTD
VAR_INPUT
	iScale: INT := 10;
END_VAR
VAR_OUTPUT
	{attribute &#39;pytmc&#39; := &#39;
		pv: TEMP
		io: input
	&#39;}
	fTemp: LREAL;
	
	{attribute &#39;pytmc&#39; := &#39;
		pv: CONN
		io: input
		ONAM: Connected
		ZNAM: Disconnected
	&#39;}
	bConnected: BOOL;
	
	{attribute &#39;pytmc&#39; := &#39;
		pv: ERR
		io: input
	&#39;}
	bError AT %I*: BOOL;
	
	bUnderrange AT %I*: BOOL;
	bOverrange AT %I*: BOOL;
END_VAR
VAR
	iRaw AT %I*: INT;
END_VAR
bConnected := NOT (bOverrange AND bError);
fTemp := iRaw / iScale;

END_FUNCTION_BLOCK
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-vgp">
<h2>POU: FB_VGP<a class="headerlink" href="#pou-fb-vgp" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/FB_VGP.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>(* This function implements the Basic functions for the Vat Motorized valve*)
{attribute &#39;no_check&#39;}
FUNCTION_BLOCK FB_VGP
VAR_INPUT
	i_xExtIlkOK	:	BOOL; //External Interlock, SET to TRUE if not used
	i_xOpenIlkOK: BOOL; //Interlock Bit that allows the valve to open
	i_xCloseIlkOK: BOOL; //Interlock Bit that allows the valve to Close
	
	i_ReqPos	:	REAL; //Requested position
	
	arrTable	: ARRAY[1..14,1..2] OF FLOAT;
END_VAR
VAR_OUTPUT
	{attribute &#39;pytmc&#39; := &#39;
    pv:
	&#39;}
	q_stVGP	:	ST_VGP; // valve structure
END_VAR
VAR_IN_OUT
	
END_VAR

VAR CONSTANT
	rUpperLimit	:	REAL:=100;	//Percentage Upper limit on valve open
	rClosePosition : REAL:=0; // Encoder Min. Fully Closed
	rMaxDiffPressure: REAL:= 22.5; //Torr
END_VAR

VAR
	rOpenPosition: REAL:=1645; // Encoder MAX. Fully Open
	rTargetPosition : REAL;
	rTargetVelocity: REAL:=30;
	rHomingVelocity: REAL:=10;
	rHomingDistance: REAL:=-20;//every 150 is 10% , 1%  is 14.975
	rOldTargetPosition: REAL;
	rHyst:REAL :=10;	
	// 
	/// axis reference data structure 
	Axis: AXIS_REF;
	//
	InfoData_State AT %I*: UINT ;
	
	// Axis MC functions

	fbPowerAxis: MC_Power;
	/// debug function block output data 
	PowerAxisOut: ST_McOutputs;
	fbMoveAxisABS: MC_MoveAbsolute;
	/// debug function block output data 
	MoveAbsoluteOut: ST_McOutputs;
	fbMoveAxisABS2: MC_MoveAbsolute;
	/// debug function block output data 
	MoveAbsoluteOut2: ST_McOutputs;
	
	fbReset: MC_Reset;
	/// debug function block output data 
	ResetOut: ST_McOutputs;
	MoveAxisREL: MC_MoveAbsolute;
	MoveRelativeOut: ST_McOutputs;
	
	
	
	rOverride: LREAL := 100;
	fbHalt: MC_Halt;
	
	
	// Homing Functions
	bGo:BOOL := FALSE; //to execute motion
	bHome:BOOL :=FALSE; // should be set to true
	bEnable:Bool; //to be removed
	fbMoveRel: MC_MoveRelative;
	fbSetPosition: MC_SetPosition;
	fbWriteParameter: MC_WriteBoolParameter;
	HomeState: E_HomeState;
	
	// For Monitoring while Axis moving
	rPrevEncoderPosition : REAL;
	// interpolation
	bInit : BOOL := TRUE;
	eMode           : E_CTRL_MODE;
	iCounter:INT;
	//CONTROL
	stCTRL_LIN_INTERPOLATION_PARAMS		: ST_CTRL_LIN_INTERPOLATION_PARAMS;
	fbCTRL_LIN_INTERPOLATION					: FB_CTRL_LIN_INTERPOLATION;
	arrTable_ENC : ARRAY[1..14,1..2] OF FLOAT;
	//Readdback
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC		: ST_CTRL_LIN_INTERPOLATION_PARAMS;
	fbCTRL_LIN_INTERPOLATION_ENC					: FB_CTRL_LIN_INTERPOLATION;

	// Logger
	 // For logging
    fbLogger : FB_LogMessage := (eSubsystem:=E_SubSystem.VACUUM);
    ePrevState : E_VCN;
    tErrorPresent : R_TRIG;
    tAction : R_TRIG; // Primary action of this device (OPN_DO, PUMP_RUN, etc.)
    
END_VAR
/// Interpolation  function initialization
ACT_INIT();

// Interlocking
q_stVGP.xIlkOK := i_xExtIlkOK;
(*Checking which Control mode is selected*)
IF q_stVGP.xIlkOK AND NOT (q_stVGP.pv_xError) THEN
	IF q_stVGP.eValveControl = OpenValve THEN
		q_stVGP.rReqPosition := rUpperLimit;
	ELSIF q_stVGP.eValveControl = CloseValve THEN
		q_stVGP.rReqPosition := 0;
	ELSIF q_stVGP.eValveControl = ManualControl THEN
		q_stVGP.rReqPosition := LIMIT(0, q_stVGP.rReqPosition, rUpperLimit);
	ELSIF q_stVGP.eValveControl = PressureControl THEN
		 q_stVGP.rReqPosition := LIMIT(0, i_ReqPos, rUpperLimit);
	END_IF
ELSE
	q_stVGP.rReqPosition := 0;
	q_stVGP.eValveControl := CloseValve;//CloseValve;
	bGo:=FALSE;
END_IF


//Check the Drive State

IF (*(InfoData_State&lt;&gt;16#8) OR*) (q_stVGP.eState = ERROR) THEN
	q_stVGP.pv_xError:=TRUE;
ELSE
	q_stVGP.pv_xError:=FALSE;
	// Call function to execute move
	// call motion function blocks???
END_IF


IF (q_stVGP.pv_xABORT_SW ) THEN
	q_stVGP.pv_xABORT_SW := FALSE;
	q_stVGP.eState:= ABORT;
	HomeState:= H_READY;
END_IF


ACT_LIN_INTERPOLATION();
ACT_AXIS();
ACT_HOME();
ACT_MONITOR();

END_FUNCTION_BLOCK
ACTION ACT_AXIS:
//update the axis status
AXIS();
q_stVGP.rEnoder_Position := LREAL_TO_REAL(Axis.NcToPlc.ActPos); // encoder position


IF NOT (i_xExtIlkOK) THEN
	q_stVGP.eState := NEWTARGETPOSITION;
END_IF
//Homing STATE is missing

// state machine for axis motion
	(* move axis using a state machine *)
	CASE q_stVGP.eState OF

		INIT :	(* initialisation *)
			(* initialize all function blocks *)
			fbMoveAxisABS.Execute := FALSE;
			fbMoveAxisABS2.Execute := FALSE;
			fbReset.Execute := FALSE;
			fbHALT.Execute :=FALSE;//
			q_stVGP.eState := ENABLE; // Check homing first
			HomeState:= H_READY; 

		ENABLE :
			fbPowerAxis.Enable :=  TRUE;
			fbPowerAxis.Enable_Positive := TRUE;
			fbPowerAxis.Enable_Negative := TRUE;
			IF fbPowerAxis.Status THEN
				q_stVGP.eState := READY;
			ELSIF fbPowerAxis.Error THEN
				q_stVGP.eState := ERROR;
			END_IF
		
		READY: // waiting for move command
			IF NOT fbPowerAxis.Status THEN
				q_stVGP.eState := ENABLE;
			ELSIF fbPowerAxis.Error THEN
				q_stVGP.eState := ERROR;
			END_IF
			IF (HomeState = H_READY) AND (q_stVGP.pv_xHome_SW) THEN
					HomeState:= H_INIT;
					q_stVGP.pv_xHome_SW:=false;
					q_stVGP.eState := HOME;
					ELSE 
					q_stVGP.eState := READY;
				END_IF
			IF (q_stVGP.pv_xGo_SW) AND i_xExtIlkOK(* AND( rOldTargetPosition &lt;&gt; rTargetPosition) *) THEN
				q_stVGP.pv_xGo_SW := false;
				q_stVGP.eState := NEWTARGETPOSITION;	
			END_IF

			
		HOME:
				if (HomeState = H_DONE) THEN
					 q_stVGP.eState := INIT;
					 q_stVGP.pv_xHomed := TRUE;
					 HomeState := H_READY;
				END_IF
				
				if (HomeState = H_ERROR) THEN
					q_stVGP.eState := ERROR;
					  q_stVGP.pv_xHomed := FALSE;
				END_IF
				
		NEWTARGETPOSITION:
			fbMoveAxisABS.Position := rTargetPosition;	
			fbMoveAxisABS.Velocity := rTargetVelocity;		
			//fbMoveAxisABS.BufferMode := MC_BlendingNext;
			fbMoveAxisABS.Execute := TRUE;
			IF fbMoveAxisABS.Active  THEN
				(* axis is executing job but is not yet finished *)
				fbMoveAxisABS.Execute := FALSE;
				(* leave this state and buffer a second command *)
				q_stVGP.eState := MOVING; 
			ElSIF fbMoveAxisABS.Done THEN
				fbMoveAxisABS.Execute := FALSE;
				q_stVGP.eState := READY;
			ELSIF fbMoveAxisABS.CommandAborted OR fbMoveAxisABS.Error THEN
				q_stVGP.eState := ERROR;
			END_IF
			
				
		MOVING://
			IF fbMoveAxisABS.CommandAborted OR fbMoveAxisABS.Error THEN
				q_stVGP.eState := ERROR;
			END_IF	
			IF NOT ( Axis.Status.Moving) OR (fbMoveAxisABS.Done) THEN //(fbMoveAxisABS.Done) AND (fbMoveAxisABS2.Done) THEN
				q_stVGP.eState := READY;	
			END_IF
			
		
		HALT:
			fbHALT.Execute :=TRUE;
			IF Axis.Status.Error THEN
				q_stVGP.eState := RESET;	(* axis error requires reset *)
			ELSE
				q_stVGP.eState := INIT;		(* function block errors don&#39;t need a reset *)
			END_IF
		
		ERROR :
			IF HomeState = H_READY THEN
				q_stVGP.eState := RESET;
			ELSE
				q_stVGP.eState := HOME;
			END_IF

		RESET :
			//fbReset.Execute := TRUE;
			IF fbReset.Done THEN q_stVGP.eState :=INIT;
			//	HomeState := H_READY;
			ELSIF fbReset.Error THEN
				q_stVGP.eState := ERROR; (* keep trying to reset*)
			END_IF
			
		ABORT:
			fbMoveAxisABS.Execute := FALSE;
			fbMoveAxisABS2.Execute := FALSE;
			fbReset.Execute := FALSE;
			(* save target position*)
			rOldTargetPosition := 	q_stVGP.i_iPosition;
			fbHALT.Execute :=FALSE;
			fbPowerAxis.Enable := FALSE;
			fbPowerAxis.Enable_Positive := FALSE;
			fbPowerAxis.Enable_Negative := FALSE;
			q_stVGP.eState := ENABLE; // Check homing first

	END_CASE





	
/// Motion Function Blocks
(* AXIS POWER*)
fbPowerAxis(
	Axis:= Axis, 
	Enable:= , 
	Enable_Positive:= i_xOpenIlkOK, 
	Enable_Negative:= , 
	Override:= rOverride, 
	BufferMode:= , 
	Options:= , 
	Status=&gt;  , 
	Busy=&gt; PowerAxisOut.Busy , 
	Active=&gt; PowerAxisOut.Active , 
	Error=&gt; PowerAxisOut.Error, 
	ErrorID=&gt; PowerAxisOut.ErrorID);
(* AXIS MOVE ABSOLUTE*)
fbMoveAxisABS(
	Axis:= Axis , 
	Execute:= , 
	Position:= , 
	Velocity:= , 
	Acceleration:= , 
	Deceleration:= , 
	Jerk:= , 
	BufferMode:= MC_BlendingNext , 
	Options:= , 
	Done=&gt;MoveAbsoluteOut.Done, 
	Busy=&gt; MoveAbsoluteOut.Busy, 
	Active=&gt; MoveAbsoluteOut.Active, 
	CommandAborted=&gt; MoveAbsoluteOut.CommandAborted , 
	Error=&gt; MoveAbsoluteOut.Error, 
	ErrorID=&gt; MoveAbsoluteOut.ErrorID);
	(* AXIS MOVE ABSOLUTE*)
fbMoveAxisABS2(
	Axis:= Axis , 
	Execute:= , 
	Position:= , 
	Velocity:= , 
	Acceleration:= , 
	Deceleration:= , 
	Jerk:= , 
	BufferMode:= MC_BlendingNext , 
	Options:= , 
	Done=&gt;MoveAbsoluteOut2.Done, 
	Busy=&gt; MoveAbsoluteOut2.Busy, 
	Active=&gt; MoveAbsoluteOut2.Active, 
	CommandAborted=&gt; MoveAbsoluteOut2.CommandAborted , 
	Error=&gt; MoveAbsoluteOut2.Error, 
	ErrorID=&gt; MoveAbsoluteOut2.ErrorID);
(*AXIS RESET*)
fbReset(
	Axis:= Axis, 
	Execute:= This^.q_stVGP.pv_xReset_SW , 
	Done=&gt;ResetOut.Done , 
	Busy=&gt;ResetOut.Busy , 
	Error=&gt; ResetOut.Error, 
	ErrorID=&gt; ResetOut.ErrorID);

(*HALT*)
fbHalt(
	Axis:= Axis, 
	Execute:= , 
	Deceleration:= , 
	Jerk:= , 
	BufferMode:= MC_BlendingNext , 
	Options:= , 
	Done=&gt; , 
	Busy=&gt; , 
	Active=&gt; , 
	CommandAborted=&gt; , 
	Error=&gt; , 
	ErrorID=&gt; );
	

/// ERROR
IF Axis.Status.Error  THEN
	q_stVGP.eState := ERROR;	
END_IF;	
	
// Error Handling
if( fbPowerAxis.Error and fbPowerAxis.Active ) then 
	This^.q_stVGP.pv_xError:= fbPowerAxis.Error;
	This^.q_stVGP.nErrorID:= fbPowerAxis.ErrorID;
END_IF
if( fbMoveAxisABS.Error and fbMoveAxisABS.Active ) then 
	This^.q_stVGP.pv_xError:= fbMoveAxisABS.Error;
	This^.q_stVGP.nErrorID:= fbMoveAxisABS.ErrorID;
END_IF

IF This^.q_stVGP.pv_xReset_SW THEN This^.q_stVGP.pv_xReset_SW:=FALSE; END_IF
(*Convert nErrorID to string*)
This^.q_stVGP.sErrorMessage:=WORD_TO_HEXSTR(in:=TO_WORD(This^.q_stVGP.nErrorID) , iPrecision:= 4, bLoCase:=0 );

This^.q_stVGP.xBusy := (NOT(q_stVGP.eState = READY) AND (HomeState = H_READY));
END_ACTION
ACTION ACT_HOME:
CASE HomeState OF
	H_READY:
		fbSetPosition.Execute := FALSE;
		fbWriteParameter.Execute := FALSE;
		fbMoveRel.Execute := FALSE;
	
	H_INIT:
	HomeState:=H_RESET_LL;

		
	H_RESET_LL:
		// disable soft limits in order to be able to move the drive
		fbWriteParameter.ParameterNumber := MC_AxisParameter.EnableLimitNeg;//EnableLimitPos;// .EnableLimitNeg;
		fbWriteParameter.Value := FALSE;
		fbWriteParameter.Execute := TRUE;
		if (fbWriteParameter.Done) THEN
			fbWriteParameter.Execute := FALSE;
			HomeState:= H_RESET_HL; 
		END_IF
		
	H_RESET_HL:
		// disable soft limits in order to be able to move the drive
		fbWriteParameter.ParameterNumber := MC_AxisParameter.EnableLimitPos;
		fbWriteParameter.Value := FALSE;
		fbWriteParameter.Execute := TRUE;
		if (fbWriteParameter.Done) THEN
			fbWriteParameter.Execute := FALSE;
			HomeState:= H_ENABLE; 
		END_IF
		
	H_ENABLE:
		// Make Sure drive is enabled
		fbPowerAxis.Enable :=  TRUE;
		fbPowerAxis.Enable_Positive := TRUE;
		fbPowerAxis.Enable_Negative := TRUE;
		IF fbPowerAxis.Status THEN
			HomeState:= H_MOVING;
		ELSIF fbPowerAxis.Error THEN
			HomeState := H_ERROR;
		END_IF

	H_MOVING:
		fbMoveRel.Execute := TRUE;
		IF fbMoveRel.Active  THEN
			(* axis is executing job but is not yet finished *)
			fbMoveRel.Execute := FALSE;
			(* leave this state and buffer a second command *)
			HomeState := H_MOVING2;
		ElSIF fbMoveRel.Done THEN
			fbMoveRel.Execute := FALSE;
			HomeState := H_MOVING;//2?
		ELSIF fbMoveRel.CommandAborted OR fbMoveRel.Error THEN
			fbMoveRel.Execute := FALSE;
			HomeState := H_CHECK;
		END_IF
	
	H_MOVING2:
		IF fbMoveRel.CommandAborted OR fbMoveRel.Error THEN
			HomeState := H_CHECK;
		END_IF	
		IF NOT ( Axis.Status.Moving) OR (fbMoveRel.Done) THEN //(fbMoveAxisABS.Done) AND (fbMoveAxisABS2.Done) THEN
			HomeState := H_MOVING;
			fbMoveRel.Execute := FALSE;	
		END_IF
	
	H_CHECK:
		//Check position lag monitoring error
		if (Axis.Status.ErrorID = 16#00004550)THEN 
			This^.q_stVGP.pv_xReset_SW := TRUE;
			HomeState := H_RESET;
		ELSE
			HomeState := H_ERROR;
		END_IF
	
	H_RESET:
		IF fbReset.Done THEN
			This^.q_stVGP.pv_xReset_SW := FALSE;
			HomeState := H_SET_POS;
		END_IF
	
	H_SET_POS:
	 // Set Current Position
		fbSetPosition.Position := 0;
		fbSetPosition.Execute := TRUE;
		IF ( fbSetPosition.Done ) THEN
			fbSetPosition.Execute := FALSE;
			HomeState:= H_WRITE_LL;
		ELSIF (fbSetPosition.Error) THEN
			HomeState := H_ERROR;
		END_IF

	
	H_WRITE_LL:
	// Re Enable the Soft limits	
		fbWriteParameter.ParameterNumber := MC_AxisParameter.AxisEnMinSoftPosLimit;//AxisEnMaxSoftPosLimit;// .AxisEnMinSoftPosLimit;
		fbWriteParameter.Value := TRUE;
		fbWriteParameter.Execute := TRUE;
		if (fbWriteParameter.Done) THEN
			fbWriteParameter.Execute := FALSE;
			HomeState:= H_WRITE_HL; 
		END_IF
		
	H_WRITE_HL:
	// Re Enable the Soft limits	
		fbWriteParameter.ParameterNumber := MC_AxisParameter.AxisEnMaxSoftPosLimit;
		fbWriteParameter.Value := TRUE;
		fbWriteParameter.Execute := TRUE;
		if (fbWriteParameter.Done) THEN
			fbWriteParameter.Execute := FALSE;
			HomeState:= H_DONE; 
		END_IF
		
	
	H_ERROR:
		//taken care of in the axis motion state machine
	H_DONE:
		//taken care of in the axis motion state machine

END_CASE

// Move backward to fully closed
fbMoveRel(
	Axis:= Axis , 
	Execute:= , 
	Distance:= rHomingDistance , 
	Velocity:= rHomingVelocity, 
	Acceleration:= , 
	Deceleration:= , 
	Jerk:= , 
	BufferMode:= MC_BlendingNext, 
	Options:= , 
	Done=&gt; , 
	Busy=&gt; , 
	Active=&gt; , 
	CommandAborted=&gt; , 
	Error=&gt; , 
	ErrorID=&gt; );
	
// Set Encoder Position
fbSetPosition(
	Axis:= Axis , 
	Execute:= , 
	Position:= 0 , 
	Mode:= FALSE, //Absolute
	Options:= , 
	Done=&gt; , 
	Busy=&gt; , 
	Error=&gt; , 
	ErrorID=&gt; );
	
// Write Parameters
fbWriteParameter(
	Axis:= Axis , 
	Execute:= , 
	ParameterNumber:= , 
	Value:= , 
	Done=&gt; , 
	Busy=&gt; , 
	Error=&gt; , 
	ErrorID=&gt; );
	
If ( fbWriteParameter.Error) OR (fbSetPosition.Error)(* OR (fbMoveRel.Error) *)THEN
	HomeState:= H_ERROR; 
	q_stVGP.eState := ERROR;
END_IF
END_ACTION
ACTION ACT_INIT:
{attribute no_check}
IF bInit THEN
	
(*
	(* init array with the interpolation points  *)
	(* 	fIn					 |		fOut		*)
	arrTable[1,1] := 0;			arrTable[1,2] := 0;
	arrTable[2,1] := 5;		    arrTable[2,2] := 135;
	arrTable[3,1] := 10;		arrTable[3,2] := 245;
	arrTable[4,1] :=  20;	    arrTable[4,2] := 405;
	arrTable[5,1] :=  30;	    arrTable[5,2] := 535;
	arrTable[6,1] := 40;		arrTable[6,2] := 689;
	arrTable[7,1] := 50;		arrTable[7,2] := 830;
	arrTable[8,1] := 60;	    arrTable[8,2] := 960;
	arrTable[9,1] := 70;	    arrTable[9,2] := 1095;
	arrTable[10,1] := 80;		arrTable[10,2] := 1225;
	arrTable[11,1] := 90;		arrTable[11,2] := 1415;
	arrTable[12,1] := 95;		arrTable[12,2] := 1495;
	arrTable[13,1] := 98;		arrTable[13,2] := 1559;
	arrTable[14,1] := 100;		arrTable[14,2] := 1645;
	*)
	
	(* init parameter struct *)
	stCTRL_LIN_INTERPOLATION_PARAMS.tCtrlCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS.tTaskCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS.nDataTable_NumberOfRows		:= INT_TO_UINT(14);

	(* set the addresses *)
	stCTRL_LIN_INTERPOLATION_PARAMS.pDataTable_ADR			:= ADR(arrTable);
	stCTRL_LIN_INTERPOLATION_PARAMS.nDataTable_SIZEOF		:= SIZEOF(arrTable);

	(* set the mode to ACTIVE --&gt; normal operation *)
	eMode							:= eCTRL_MODE_ACTIVE;
	
	
	(* init array with the interpolation points  *)
	(* 	fIn					 |		fOut		*)
	 FOR iCounter:=1 TO 14 BY 1 DO
		arrTable_ENC[iCounter,1] := arrTable[iCounter,2];
		arrTable_ENC[iCounter,2] := arrTable[iCounter,1];		
	 END_FOR;
	(*
	arrTable_ENC[1,1] := 0;			arrTable_ENC[1,2] := 0;
	arrTable_ENC[2,1] := 135;		    arrTable_ENC[2,2] := 5;
	arrTable_ENC[3,1] := 245;		arrTable_ENC[3,2] := 10;
	arrTable_ENC[4,1] :=  405;	    arrTable_ENC[4,2] := 20;
	arrTable_ENC[5,1] :=  535;	    arrTable_ENC[5,2] := 30;
	arrTable_ENC[6,1] := 689;		arrTable_ENC[6,2] := 40;
	arrTable_ENC[7,1] := 830;		arrTable_ENC[7,2] := 50;
	arrTable_ENC[8,1] := 960;	    arrTable_ENC[8,2] := 60;
	arrTable_ENC[9,1] := 1095;	    arrTable_ENC[9,2] := 70;
	arrTable_ENC[10,1] := 1225;		arrTable_ENC[10,2] := 80;
	arrTable_ENC[11,1] := 1415;		arrTable_ENC[11,2] := 90;
	arrTable_ENC[12,1] := 1495;		arrTable_ENC[12,2] := 95;
	arrTable_ENC[13,1] := 1559;		arrTable_ENC[13,2] := 98;
	arrTable_ENC[14,1] := 1645;		arrTable_ENC[14,2] := 100;*)
	
	
	(* init parameter struct *)
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC.tCtrlCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC.tTaskCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC.nDataTable_NumberOfRows		:= INT_TO_UINT(14);

	(* set the addresses *)
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC.pDataTable_ADR			:= ADR(arrTable_ENC);
	stCTRL_LIN_INTERPOLATION_PARAMS_ENC.nDataTable_SIZEOF		:= SIZEOF(arrTable_ENC);
	
	(* reset the init flag *)
	bInit							:= FALSE;
	
END_IF;
END_ACTION
ACTION ACT_LIN_INTERPOLATION:
{attribute &#39;no_check&#39;}
fbCTRL_LIN_INTERPOLATION(
	fIn:= q_stVGP.rReqPosition , 
	fManValue:= 0, 
	bExtrapolate:= , 
	eMode:= eMode, 
	fOut=&gt; , 
	bInIsGreaterThanMaxElement=&gt; , 
	bInIsLessThanMinElement=&gt; , 
	eState=&gt; , 
	eErrorId=&gt; , 
	bError=&gt; , 
	stParams:= stCTRL_LIN_INTERPOLATION_PARAMS );
	
// Target position Calculation
rTargetPosition := LREAL_TO_REAL(fbCTRL_LIN_INTERPOLATION.fOut);
//rTargetPosition := LIMIT(rClosePosition, rTargetPosition, rOpenPosition);	
	
fbCTRL_LIN_INTERPOLATION_ENC(
	fIn:= Axis.NcToPlc.ActPos , 
	fManValue:= 0, 
	bExtrapolate:= , 
	eMode:= eMode, 
	fOut=&gt;  , 
	bInIsGreaterThanMaxElement=&gt; , 
	bInIsLessThanMinElement=&gt; , 
	eState=&gt; , 
	eErrorId=&gt; , 
	bError=&gt; , 
	stParams:= stCTRL_LIN_INTERPOLATION_PARAMS_ENC );
q_stVGP.i_iPosition := LREAL_TO_REAL(fbCTRL_LIN_INTERPOLATION_ENC.fOut);
END_ACTION
ACTION ACT_MONITOR:
IF (This^.q_stVGP.xBusy) THEN
	rPrevEncoderPosition:= This^.q_stVGP.rEnoder_Position;
ELSIF NOT((rPrevEncoderPosition &lt; This^.q_stVGP.rEnoder_Position +rHyst) AND (rPrevEncoderPosition &gt; This^.q_stVGP.rEnoder_Position -rHyst)) AND NOT( q_stVGP.eState =HOME)  AND NOT( q_stVGP.eState =ERROR) THEN
	  q_stVGP.eState := ERROR;
	  q_stVGP.pv_xHomed := FALSE;
	  This^.q_stVGP.pv_xError := TRUE;
	  This^.q_stVGP.sErrorMessage := &#39;Encoder Position Error&#39;;

END_IF

tErrorPresent(CLK:=q_stVGP.pv_xError);
IF tErrorPresent.Q THEN fbLogger(sMsg:=q_stVGP.sErrorMessage, eSevr:=TcEventSeverity.Error); END_IF

// Log valve motion
tAction(CLK:= q_stVGP.pv_xGo_SW);
IF tAction.Q THEN fbLogger(sMsg:=&#39;Valve commanded to move&#39;, eSevr:=TcEventSeverity.Info); END_IF


IF ePrevState &lt;&gt; q_stVGP.eValveControl THEN
	  CASE q_stVGP.eValveControl OF
		
		CloseValve:
			fbLogger(sMsg:=&#39;Valve set to Close.&#39;, eSevr:=TcEventSeverity.Info);
  		OpenValve:
			fbLogger(sMsg:=&#39;Valve set to Open.&#39;, eSevr:=TcEventSeverity.Info);
		PressureControl:
			fbLogger(sMsg:=&#39;Valve set to pressure control mode.&#39;, eSevr:=TcEventSeverity.Info);
		ManualControl:
			fbLogger(sMsg:=&#39;Valve set to manual control mode.&#39;, eSevr:=TcEventSeverity.Info);
	  END_CASE
	  ePrevState := q_stVGP.eValveControl;  
  END_IF
END_ACTION
</pre></div>
</div>
</div>
<div class="section" id="pou-f-turbo-prot-slnd-ilk">
<h2>POU: F_TURBO_PROT_SLND_ILK<a class="headerlink" href="#pou-f-turbo-prot-slnd-ilk" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/F_TURBO_PROT_SLND_ILK.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="k">FUNCTION</span> <span class="n">F_TURBO_PROT_SLND_ILK</span> <span class="o">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_Turbo</span> <span class="o">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
	<span class="n">i_stISG</span> <span class="o">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="p">.</span><span class="n">g</span> <span class="n">Pirani</span>
	<span class="n">i_stBSG</span> <span class="o">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">backing</span> <span class="n">Pressure</span> <span class="n">e</span><span class="p">.</span><span class="n">g</span> <span class="n">Pirani</span>
	<span class="n">ScrollPump</span> <span class="o">:</span> <span class="n">ST_RoughPump</span><span class="p">;</span> <span class="o">//</span> <span class="n">Roughing</span> <span class="n">pump</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">F_TURBO_PROT_SLND_ILK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_stISG</span><span class="p">.</span><span class="n">xPRESS_OK</span> <span class="k">AND</span> <span class="n">i_stISG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="p">.</span><span class="n">rInletPressureSP</span><span class="p">)</span>
						    <span class="k">AND</span> <span class="p">(</span><span class="n">i_stBSG</span><span class="p">.</span><span class="n">xPRESS_OK</span> <span class="k">AND</span> <span class="n">i_stBSG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="p">.</span><span class="n">rBackingPressureSP</span><span class="p">)</span>
                            <span class="k">AND</span> <span class="p">(</span><span class="n">ScrollPump</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-f-turbogatevalve-protection-ilk-local">
<h2>POU: F_TurboGateValve_Protection_ILK_local<a class="headerlink" href="#pou-f-turbogatevalve-protection-ilk-local" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/F_TurboGateValve_Protection_ILK_local.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="k">Function</span> <span class="k">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="k">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">from</span> <span class="n">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="k">And</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">from</span> <span class="n">backing</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="k">And</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="k">in</span> <span class="n">the</span> <span class="k">case</span> <span class="k">of</span> <span class="n">backing</span> <span class="n">pump</span> <span class="k">not</span> <span class="n">running</span><span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="k">is</span> <span class="k">to</span> <span class="n">be</span> <span class="n">used</span> <span class="n">whle</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="k">library</span> <span class="nn">has</span> <span class="k">not</span> <span class="n">yet</span> <span class="n">updated</span> <span class="k">to</span> <span class="n">watch</span> <span class="k">for</span> <span class="n">the</span> <span class="n">pumpRUNNING</span> <span class="n">state</span><span class="p">.</span> <span class="n">Switch</span> <span class="k">to</span> <span class="n">the</span> <span class="n">vacuum</span> <span class="k">library</span><span class="na">&#39;s</span> <span class="n">version</span> <span class="n">at</span> <span class="n">earliest</span> <span class="n">convenience</span><span class="p">.</span> <span class="o">*</span><span class="p">)</span>

<span class="k">FUNCTION</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span> <span class="o">:</span> <span class="n">BOOL</span><span class="p">(</span><span class="o">*</span> <span class="k">function</span> <span class="k">return</span> <span class="n">TRUE</span> <span class="k">when</span> <span class="n">ILK</span> <span class="k">is</span> <span class="n">OK</span><span class="o">*</span><span class="p">)</span>
<span class="n">VAR_INPUT</span>
	<span class="n">i_Turbo</span> <span class="o">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
	<span class="n">i_stISG</span> <span class="o">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="p">.</span><span class="n">g</span> <span class="n">Pirani</span>
	<span class="n">i_stBSG</span> <span class="o">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">backing</span> <span class="n">Pressure</span> <span class="n">e</span><span class="p">.</span><span class="n">g</span> <span class="n">Pirani</span>
	<span class="n">ScrollPump</span>	<span class="o">:</span>	<span class="n">ST_RoughPump</span><span class="p">;</span> <span class="o">//</span> <span class="n">Roughing</span> <span class="n">pump</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">This</span> <span class="k">Function</span> <span class="k">Block</span> <span class="n">evaluates</span> <span class="n">the</span> <span class="n">ILK</span> <span class="n">condition</span> <span class="k">of</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">Gate</span> <span class="n">valve</span> <span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span> <span class="n">The</span> <span class="n">logic</span> <span class="n">Protects</span> <span class="n">the</span> <span class="n">Turbo</span> <span class="n">pump</span> <span class="n">from</span> <span class="n">inlet</span> <span class="n">pressure</span> <span class="n">above</span> <span class="n">the</span> <span class="n">SP</span><span class="o">*</span><span class="p">)</span>
<span class="n">F_TurboGateValve_Protection_ILK_local</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_Turbo</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span>
						<span class="k">AND</span> <span class="p">(</span><span class="n">i_stISG</span><span class="p">.</span><span class="n">xPRESS_OK</span> <span class="k">AND</span> <span class="n">i_stISG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="p">.</span><span class="n">rInletPressureSP</span><span class="p">)</span>
						<span class="k">AND</span> <span class="p">(</span><span class="n">i_stBSG</span><span class="p">.</span><span class="n">xPRESS_OK</span> <span class="k">AND</span> <span class="n">i_stBSG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_Turbo</span><span class="p">.</span><span class="n">rBackingPressureSP</span><span class="p">)</span>
						<span class="k">AND</span> <span class="p">(</span><span class="n">ScrollPump</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">);</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-main">
<h2>POU: MAIN<a class="headerlink" href="#pou-main" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/MAIN.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
		<span class="n">vgp_debug_mode</span> <span class="o">:</span> <span class="n">BOOL</span><span class="p">;</span>
	
	<span class="n">gas_selection_debug_mode</span> <span class="o">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="p">();</span>
<span class="n">PRG_GMD</span><span class="p">();</span>


<span class="p">(</span><span class="o">*</span><span class="n">INJ</span><span class="o">*</span><span class="p">)</span>
<span class="n">PRG_INJ</span><span class="p">();</span>
<span class="n">PRG_PressureControl</span><span class="p">();</span>

<span class="k">IF</span> <span class="k">NOT</span> <span class="n">vgp_debug_mode</span> <span class="k">THEN</span>
	<span class="n">PRG_VGP</span><span class="p">();</span> <span class="o">//</span> <span class="n">Keep</span> <span class="n">commented</span> <span class="k">out</span><span class="p">,</span> <span class="n">test</span> <span class="n">VGP</span>  <span class="n">through</span> <span class="n">axis</span> <span class="k">until</span> <span class="n">positions</span> <span class="n">are</span> <span class="n">verfified</span>
<span class="n">END_IF</span>

<span class="o">//</span><span class="k">TO</span> <span class="n">Be</span> <span class="n">tested</span>
<span class="k">IF</span> <span class="k">NOT</span> <span class="n">gas_selection_debug_mode</span> <span class="k">THEN</span>
	<span class="n">PRG_Purge</span><span class="p">();</span>
	<span class="n">PRG_Gas_Selection</span><span class="p">();</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">instaniate</span> <span class="n">the</span> <span class="n">RTD</span> <span class="k">and</span> <span class="n">HV</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-diagnostic">
<h2>POU: PRG_DIAGNOSTIC<a class="headerlink" href="#pou-prg-diagnostic" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_DIAGNOSTIC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_DIAGNOSTIC
VAR
   fbTime : FB_LocalSystemTime := ( bEnable := TRUE, dwCycle := 1 );
   logTimer : TON := ( IN := TRUE, PT := T#1000ms );

   plcName : STRING[15];

   {attribute &#39;pytmc&#39; := &#39; pv: simHeartbeat &#39;}
   simHeartbeat AT %I* : UINT := 0;
   {attribute &#39;pytmc&#39; := &#39; pv: plcHeartbeat &#39;}
   plcHeartbeat : UDINT := 0;
   {attribute &#39;pytmc&#39; := &#39; pv: plcInfo &#39;}
   plcInfo : STRING[40];
   {attribute &#39;pytmc&#39; := &#39; pv: plcLocalTime &#39;}
   plcLocalTime : STRING[25];
   
END_VAR
plcHeartbeat := plcHeartbeat + 1;
IF plcHeartbeat &gt; 4294967000
   THEN plcHeartbeat := 0;
END_IF

// get timestamp as string every second
fbTime();
logTimer( IN := fbTime.bValid );
IF logTimer.Q THEN
   logTimer( IN := FALSE ); logTimer( IN := fbTime.bValid );
   plcLocalTime := SYSTEMTIME_TO_STRING(fbTime.systemTime);
END_IF

// make an info string
plcName := &#39;Prototype PLC: &#39;;
plcInfo := CONCAT(plcName, plcLocalTime);

END_PROGRAM
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-gmd">
<h2>POU: PRG_GMD<a class="headerlink" href="#pou-prg-gmd" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_GMD.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_GMD</span>
<span class="n">VAR</span>
	<span class="n">f_</span><span class="o">:</span> <span class="n">INT</span><span class="p">;</span>
	<span class="n">fb_EM1K0_GMD_PTM_10i_xExtILKOk</span><span class="o">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">FB_MKS317</span>

<span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GPI_70</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_PTM_TwisTorr</span>

<span class="n">fb_EM1K0_GMD_PTM_10</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span> <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_10</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_20</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_20</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_20</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_30</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_30</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_30</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_50</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_50</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_50</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_60</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_60</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_60</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>
<span class="n">fb_EM1K0_GMD_PTM_70</span><span class="p">(</span><span class="n">i_xExtILKOk</span> <span class="o">:=</span>  <span class="n">F_TurboExtILKLogic_2</span><span class="p">(</span>
	<span class="n">Turbo</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_70</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span> 
	<span class="n">BackingGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">InletGauge</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_70</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span> 
	<span class="n">ScrollPump</span><span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">));</span>

<span class="o">//</span> <span class="n">FB_VRC</span>

<span class="n">fb_EM1K0_GMD_VRC_10</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_10</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_20</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_20</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_30</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_30</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_50</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_50</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_60</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_60</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_70</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TurboGateValve_Protection_ILK_local</span><span class="p">(</span>
		<span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_70</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
		<span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
		<span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
	<span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span>
<span class="p">);</span>


<span class="o">//</span> <span class="n">FB_MKS422</span>

<span class="n">fb_EM1K0_GMD_GCC_10</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_20</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_30</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_40</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_50</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_60</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_70</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_EbaraEVA</span>

<span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">(</span><span class="n">i_xExtIlkOK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_VVC</span>
<span class="k">IF</span> <span class="n">bAutoVVC40</span> <span class="k">THEN</span>
	<span class="k">IF</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span> <span class="k">THEN</span>
		<span class="n">fb_EM1K0_GMD_VVC_40</span><span class="p">.</span><span class="n">M_Open</span><span class="p">(</span><span class="n">True</span><span class="p">);</span>
	<span class="k">ELSE</span> 
		<span class="n">fb_EM1K0_GMD_VVC_40</span><span class="p">.</span><span class="n">M_Open</span><span class="p">(</span><span class="n">False</span><span class="p">);</span>
	<span class="n">END_IF</span>
<span class="n">END_IF</span>

<span class="n">fb_EM1K0_GMD_VVC_40</span><span class="p">(</span>
	<span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="n">F_TURBO_PROT_SLND_ILK</span><span class="p">(</span>
        <span class="n">i_Turbo</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
	    <span class="n">i_stISG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
	    <span class="n">i_stBSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">.</span><span class="n">PG</span><span class="p">,</span>
        <span class="n">ScrollPump</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">.</span><span class="n">stPump</span>
    <span class="p">),</span>
	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-gas-selection">
<h2>POU: PRG_Gas_Selection<a class="headerlink" href="#pou-prg-gas-selection" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_Gas_Selection.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Gas_Selection</span>
<span class="n">VAR</span>
	<span class="n">CurrentGas</span><span class="o">:</span> <span class="n">E_GasType</span><span class="p">;</span>
	<span class="o">//</span><span class="n">pragma</span>
	<span class="n">SelectedGas</span><span class="o">:</span> <span class="n">E_GasType</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Gas</span> <span class="n">selection</span> <span class="n">includes</span> <span class="n">a</span> <span class="n">purge</span> <span class="k">and</span> <span class="n">checks</span> <span class="n">interlocks</span><span class="o">*</span><span class="p">)</span>

<span class="k">if</span> <span class="p">(</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">then</span>
	<span class="n">CurrentGas</span> <span class="o">:=</span> <span class="n">E_GasType</span><span class="p">.</span><span class="n">Neon</span><span class="p">;</span>
	<span class="k">elsif</span> <span class="p">(</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">then</span>
		<span class="n">CurrentGas</span> <span class="o">:=</span> <span class="n">E_GasType</span><span class="p">.</span><span class="n">Argon</span><span class="p">;</span>
		<span class="k">elsif</span> <span class="p">(</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">then</span>
		<span class="n">CurrentGas</span> <span class="o">:=</span> <span class="n">E_GasType</span><span class="p">.</span><span class="n">Krypton</span><span class="p">;</span>
			<span class="k">elsif</span> <span class="p">(</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">then</span>
			<span class="n">CurrentGas</span> <span class="o">:=</span> <span class="n">E_GasType</span><span class="p">.</span><span class="n">Xenon</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="k">If</span><span class="p">(</span> <span class="n">CurrentGas</span> <span class="o">&lt;&gt;</span> <span class="n">SelectedGas</span><span class="p">)</span> <span class="k">then</span>
	<span class="n">bStartPurge_sw</span> <span class="o">:=</span> <span class="n">true</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="k">if</span> <span class="k">NOT</span><span class="p">(</span><span class="n">bStartPurge_sw</span><span class="p">)</span> <span class="k">AND</span><span class="p">(</span><span class="n">bPurgeDone</span><span class="p">)</span> <span class="k">then</span>
	<span class="k">case</span> <span class="n">SelectedGas</span> <span class="k">of</span>
	<span class="n">E_GasType</span><span class="p">.</span><span class="n">none</span><span class="o">:</span> <span class="o">//</span> <span class="k">all</span> <span class="n">valves</span> <span class="n">closed</span>
		<span class="n">VVC_83</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_84</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_85</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_86</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
	<span class="n">E_GasType</span><span class="p">.</span><span class="n">Neon</span><span class="o">:</span>
		<span class="n">VVC_83</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
		<span class="n">VVC_84</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_85</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_86</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
	<span class="n">E_GasType</span><span class="p">.</span><span class="n">Argon</span><span class="o">:</span> 
		<span class="n">VVC_83</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_84</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
		<span class="n">VVC_85</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_86</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span> 
	<span class="n">E_GasType</span><span class="p">.</span><span class="n">Krypton</span><span class="o">:</span> 
		<span class="n">VVC_83</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_84</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_85</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
		<span class="n">VVC_86</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
	<span class="n">E_GasType</span><span class="p">.</span><span class="n">Xenon</span><span class="o">:</span> 
		<span class="n">VVC_83</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_84</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_85</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">false</span><span class="p">);</span>
		<span class="n">VVC_86</span><span class="p">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
	<span class="n">END_CASE</span>
<span class="n">END_IF</span>


<span class="o">///</span> <span class="n">vcn</span> <span class="k">and</span> <span class="n">vgp</span> <span class="k">on</span> <span class="n">manual</span> <span class="k">or</span> <span class="n">auto</span><span class="o">??</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-hv-ilk">
<h2>POU: PRG_HV_ILK<a class="headerlink" href="#pou-prg-hv-ilk" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_HV_ILK.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_HV_ILK</span>
<span class="n">VAR</span>
	<span class="n">HV_ILK_OK</span><span class="o">:</span> <span class="n">bool</span> <span class="o">:=</span> <span class="n">false</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">evaluate</span> <span class="n">the</span> <span class="n">HV</span> <span class="n">ILK_OK</span> <span class="kt">bit</span>
<span class="o">//</span><span class="n">HV_ILK_OK</span> <span class="o">:=</span> <span class="n">GCC_40</span><span class="p">.</span><span class="n">IG</span><span class="p">.</span><span class="n">xAT_VAC</span><span class="p">;</span>

<span class="n">hv1</span><span class="p">(</span><span class="n">i_xExtIlkOK</span> <span class="o">:=</span> <span class="n">HV_ILK_OK</span><span class="p">);</span>
<span class="n">hv2</span><span class="p">(</span><span class="n">i_xExtIlkOK</span> <span class="o">:=</span> <span class="n">HV_ILK_OK</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-inj">
<h2>POU: PRG_INJ<a class="headerlink" href="#pou-prg-inj" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_INJ.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_INJ</span>
<span class="n">VAR</span>
	<span class="n">i</span><span class="o">:</span><span class="n">INT</span><span class="p">;</span>
	<span class="n">fullScale</span><span class="o">:</span> <span class="n">REAL</span> <span class="o">:=</span><span class="mi">2000</span><span class="p">;</span>
	<span class="n">DefaultSP</span> <span class="o">:</span><span class="n">REAL</span><span class="o">:=</span><span class="mi">0</span><span class="p">;</span>
	<span class="n">rFULL_SCALE</span><span class="o">:</span><span class="n">REAL</span><span class="o">:=</span><span class="mi">3000</span><span class="p">;</span><span class="o">//</span><span class="n">psig</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">GCM</span>
<span class="n">GCM_80</span><span class="p">(</span><span class="n">i_rFULL_SCALE</span> <span class="o">:=</span> <span class="n">fullScale</span> <span class="p">);</span>
<span class="n">GFM_86</span><span class="p">(</span><span class="n">i_rFULL_SCALE</span><span class="o">:=</span> <span class="n">rFULL_SCALE</span><span class="p">,</span><span class="n">rDefaultSP</span><span class="o">:=</span><span class="n">DefaultSP</span><span class="p">);</span>

<span class="n">i</span><span class="o">:=</span><span class="n">i</span><span class="o">+</span><span class="mi">1</span><span class="p">;</span>
<span class="o">//</span> <span class="n">Vent</span> <span class="n">Valves</span>
<span class="o">//</span> <span class="n">interlock</span> <span class="n">evaluation</span>

<span class="n">VVC_80</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_81</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span><span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_82</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span> <span class="o">//</span> <span class="k">Or</span> <span class="n">we</span> <span class="n">need</span> <span class="k">to</span> <span class="n">purge</span> <span class="k">all</span> <span class="n">the</span> <span class="n">way</span> <span class="n">up</span> <span class="k">to</span> <span class="n">the</span> <span class="n">VCN</span>
<span class="n">VVC_81</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span><span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span><span class="o">//</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_80</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span>
<span class="n">VVC_82</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span><span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span><span class="o">//</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_80</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span>

<span class="o">//</span> <span class="n">instanitation</span>
<span class="n">VVC_80</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">VVC_81</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">VVC_82</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>



<span class="o">//</span> <span class="n">Gas</span> <span class="n">panel</span>

<span class="o">//</span> <span class="n">Interlock</span> <span class="n">evaluation</span>
<span class="n">VVC_83</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_81</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_82</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span> <span class="o">//</span> <span class="k">AND</span> <span class="k">NOT</span> <span class="n">bPurgeActive</span>  
<span class="n">VVC_84</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_81</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_82</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span> <span class="o">//</span> <span class="k">AND</span> <span class="k">NOT</span> <span class="n">bPurgeActive</span>  
<span class="n">VVC_85</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_86</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_81</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_82</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span> <span class="o">//</span> <span class="k">AND</span> <span class="k">NOT</span> <span class="n">bPurgeActive</span>  
<span class="n">VVC_86</span><span class="p">.</span><span class="n">i_xExtILK_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_83</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_84</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_85</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_81</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">VVC_82</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">.</span><span class="n">q_xOPN_DO</span><span class="p">);</span><span class="o">//</span> <span class="k">AND</span> <span class="k">NOT</span> <span class="n">bPurgeActive</span> 

<span class="o">//</span><span class="n">Gas</span> <span class="n">Panel</span>
<span class="n">VVC_83</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">VVC_84</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">VVC_85</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="n">VVC_86</span><span class="p">(</span><span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">,</span> <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xOverrideMode</span><span class="p">,</span> <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">RTD</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-pressurecontrol">
<h2>POU: PRG_PressureControl<a class="headerlink" href="#pou-prg-pressurecontrol" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_PressureControl.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_PressureControl
VAR CONSTANT
		nDataTable_NumberOfRows : INT:=9;
END_VAR
VAR

	fSetpointValue				: FLOAT;
	fActualValue				: FLOAT;
	fCtrlOutput						: FLOAT;
	fBasicCtrlOutput						: FLOAT;
	f_Rep_POS: Float;
	
	
	



	
	fManValue											: FLOAT;
	bExtrapolate										: BOOL;
	fManSyncValue			: FLOAT;
	bSync						: BOOL;

	bHold						: BOOL;

	eMode						: E_CTRL_MODE;
	stCTRL_PI_PARAMS		: ST_CTRL_PI_PARAMS;
	stCTRL_LIN_INTERPOLATION_PARAMS		: ST_CTRL_LIN_INTERPOLATION_PARAMS;

	eErrorId					: E_CTRL_ERRORCODES;
	bError						: BOOL;
	bARWactive				: BOOL;
	
	arrTable											: ARRAY[1..nDataTable_NumberOfRows,1..2] OF FLOAT;
	(* controller  *)
	fbCTRL_PI				: FB_CTRL_PI;
	fbCTRL_Normalize 	: FB_CTRL_NORMALIZE;
	fbCTRL_LIN_INTERPOLATION					: FB_CTRL_LIN_INTERPOLATION;

	bInit						: BOOL		:= TRUE;
	BasicPID: FB_BasicPID;
END_VAR
//VCN
VCN_40(i_xExtIlkOK := true(*GCC_40.IG.xAT_VAC*), i_ReqPos:= );
//VGP_40(i_xExtIlkOK := true(*GCC_40.IG.xAT_VAC*), i_ReqPos:= );
f_Rep_POS := VCN_40.iq_stVCN.rReqPosition;

(*-------------------------------------------------------------------*)
(*             PI CONTROL          *)
(*-------------------------------------------------------------------*)


IF bInit
THEN
	(* init parameter struct *)
	stCTRL_PI_PARAMS.tCtrlCycleTime		:= T#10ms;
	stCTRL_PI_PARAMS.tTaskCycleTime	:= T#10ms;
	stCTRL_PI_PARAMS.tTn					:= T#0S;//T#2s;		(* derivative gain Tv					*)
	stCTRL_PI_PARAMS.fKp					:= 2;			(* proportional gain Kp				*)
	stCTRL_PI_PARAMS.fOutMaxLimit		:=  100;  			(* maximum output limit				*)
	stCTRL_PI_PARAMS.fOutMinLimit		:= 0;			(* minimum output limit				*)

	
	(* init array with the interpolation points  *)
	(* 	fIn					 |		fOut		*)
	arrTable[1,1] := 0;			arrTable[1,2] := 0;
	arrTable[2,1] := 0.001;		arrTable[1,2] := 20;
	arrTable[3,1] := 0.005;		arrTable[3,2] := 30;
	arrTable[4,1] :=  0.089;	arrTable[4,2] := 40;
	arrTable[5,1] :=  0.276;	arrTable[5,2] := 50;
	arrTable[6,1] := 2.299;		arrTable[6,2] := 60;
	arrTable[7,1] := 9.522;		arrTable[7,2] := 70;
	arrTable[8,1] := 13.815;	arrTable[8,2] := 75;
	arrTable[9,1] := 24.019;	arrTable[8,2] := 80;
	
	
	(* init parameter struct *)
	stCTRL_LIN_INTERPOLATION_PARAMS.tCtrlCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS.tTaskCycleTime					:= T#10ms;
	stCTRL_LIN_INTERPOLATION_PARAMS.nDataTable_NumberOfRows		:= INT_TO_UINT(nDataTable_NumberOfRows);

	(* set the addresses *)
	stCTRL_LIN_INTERPOLATION_PARAMS.pDataTable_ADR			:= ADR(arrTable);
	stCTRL_LIN_INTERPOLATION_PARAMS.nDataTable_SIZEOF		:= SIZEOF(arrTable);

	
	(* set the mode to ACTIVE --&gt; normal operation *)
	eMode							:= eCTRL_MODE_ACTIVE;
	
	(* reset the init flag *)
	bInit							:= FALSE;
END_IF


(* call controller *)
fbCTRL_PI(		fSetpointValue		:= fSetpointValue,
					fActualValue		:= fActualValue,
					fManSyncValue	:= fManSyncValue,
					bSync				:= bSync,
					eMode				:= eMode,
					bHold				:= bHold,
					stParams			:= stCTRL_PI_PARAMS,
					fOut				=&gt; fCtrlOutput,
					bARWactive		=&gt; bARWactive,
					eErrorId			=&gt; eErrorId,
					bError				=&gt; bError
				);
(* call interpolation fb *)
(*
fbCTRL_LIN_INTERPOLATION		(	fIn						:= fSetpointValue,
									fManValue				:= fManValue,
									bExtrapolate				:= bExtrapolate,
									stParams				:= stCTRL_LIN_INTERPOLATION_PARAMS,
									eMode					:= eMode,

									fOut						=&gt; ,
									eErrorId					=&gt; eErrorId,
									bError					=&gt; bError
								);

fCtrlOutput := fbCTRL_PI.fOut + fbCTRL_LIN_INTERPOLATION.fOut;
*)BasicPID(
	fSetpointValue:= fSetpointValue,
	fActualValue:= fActualValue , 
	bReset:= FALSE , 
	fCtrlCycleTime:= 10, 
	fKp:= stCTRL_PI_PARAMS.fKp, 
	fTn:= 0, 
	fTv:= 0, 
	fTd:= 0, 
	fCtrlOutput=&gt; fBasicCtrlOutput, 
	nErrorStatus=&gt; );

END_PROGRAM
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-purge">
<h2>POU: PRG_Purge<a class="headerlink" href="#pou-prg-purge" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_Purge.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_Purge
VAR
	step: INT:=0;

//ADD PRAGMAS

	AllGasVlvCls 		: BOOL; (* All Gas Manifold Valves are closed when True, not including VIC80, 81 or VGP40 *)
	WatchdogTmr			: TON;  (* Purge Watchdog Timer*)

	StartWatchdogTmr 	: BOOL;
	WatchdogPeriod 		: TIME;

	NeedleVlvPurgeTmr	: TON;	(* Declaration for the needle valve Purge timer *)
	NeedlePurgeTime		: TIME:=T#30S;
	BurpET				: TIME;
	NeedlePurgeRun		: BOOL;
	NeedlePurgeDone		: BOOL;
	NeedlePurgeRepeat	: INT:= 2;
	VCN_Timer	:TON;
	//PRAGMA
	NeedleBurpTime		: TIME;


	//PRAGMA
	GBA80Tmr			: TON;
	GBA80Time			: TIME:=T#20S;
	GBATimeDone			: BOOL;

	CATCH : INT;
	CATCH1 : INT;
	
	// Timers
	VVC_81_Timer : TON;
	VVC_82_Timer : TON;
	
	
	
	

	VGP_50: INT;
END_VAR
(* 		PURGE CYCLE
	The purge cycle cosists of the following steps;	
	1. Close all gas valves 83-86
	2. Close Needle valve 
	3. Fully open VGP:40
	4. PUMP DOWN MANIFOLD: Open VIC82 for a certain peroid of time or till cetrain pressure
	5. Open VIC:81 and keep it open while the manifold pumps down to pressure set point
	6. BURP NEEDLE VALVE: Once the manifold is pumped down, open the needle valve (burp) to evacuate gases that may be trapped in its mechanism
	7. Close needle valve
	8. Close VIC:81 and VIC:82
	9. Release VGP:40

*)


CASE step OF
		0: // READY STATE
		IF (bStartPurge_sw) Then
			step:=10;
			bPurgeActive := true;
			bPurgeDone := false;
		END_IF

10: // start purge sequence by closing all gas valves
	VVC_80.M_Set_OPN_SW(FALSE);
	VVC_83.M_Set_OPN_SW(FALSE);
	VVC_84.M_Set_OPN_SW(FALSE);
	VVC_85.M_Set_OPN_SW(FALSE);
	VVC_86.M_Set_OPN_SW(FALSE);
	
	if  (NOT VVC_83.iq_stValve.q_xOPN_DO) AND(NOT VVC_84.iq_stValve.q_xOPN_DO) AND (NOT VVC_85.iq_stValve.q_xOPN_DO) AND (NOT VVC_86.iq_stValve.q_xOPN_DO) then
		step:= 20;
	END_IF
	
20: //Close Needle valve 
	VCN_40.M_ValveControl( E_VCN.CloseValve);
	// wait for a period of time to ensure that the Valve is fully closed
	IF (VCN_Timer.Q) THEN
		step:=30;
	END_IF
	
	
30: //Fully open VGP:40
	VGP_40.M_ValveControl(E_VCN.OpenValve);
	IF NOT(VGP_40.q_stVGP.eState = E_MoveState.READY ) THEN // wait until the VGP encoder reads Open
		step:=31;
	END_IF
	if (VGP_40.q_stVGP.pv_xError )then
		step:=900+step;
	END_IF
31: 
	IF (VGP_40.q_stVGP.eState = E_MoveState.READY ) THEN // wait until the VGP encoder reads Open //use motion ready
		step:=40;
	END_IF
	if (VGP_40.q_stVGP.pv_xError )then
		step:=900+step;
	END_IF
	
40: // open vavle 80 to pump down all the way to the needle valve
	VVC_80.M_Set_OPN_SW(TRUE);
	if (VVC_80.iq_stValve.q_xOPN_DO ) THEN
		step:=41;
	END_IF
	
41: //PUMP DOWN MANIFOLD: Open VIC82 for a certain peroid of time or till cetrain pressure
	VVC_82.M_Set_OPN_SW(TRUE);
	if (VVC_82.iq_stValve.q_xOPN_DO ) AND (VVC_82_Timer.Q) THEN
		step:=50;
	END_IF

50:// Open VIC:81 and keep it open while the manifold pumps down to pressure set point
	VVC_81.M_Set_OPN_SW(TRUE);
	IF (VVC_81.iq_stValve.q_xOPN_DO ) AND (VVC_81_Timer.Q) THEN // or a certain pressure reading and check timeouts
		step:=51;
	END_IF
	
51: //Close VIC:81 and VIC:82
	VVC_80.M_Set_OPN_SW(false);
	VVC_81.M_Set_OPN_SW(false);
	VVC_82.M_Set_OPN_SW(false);
	IF (NOT VVC_80.iq_stValve.q_xOPN_DO) AND(NOT VVC_81.iq_stValve.q_xOPN_DO) AND(NOT VVC_82.iq_stValve.q_xOPN_DO) THEN
		step:=60;
	END_IF

60: //BURP NEEDLE VALVE: Once the manifold is pumped down, open the needle valve (burp) to evacuate gases that may be trapped in its mechanism
	VCN_40.M_ValveControl(E_VCN.OpenValve);
	// wait for a period of time to ensure that the Valve is fully closed
	IF (VCN_Timer.Q) THEN
		step:=70;
	END_IF
	
70: //Close Needle valve 
	VCN_40.M_ValveControl(E_VCN.CloseValve);
	// wait for a period of time to ensure that the Valve is fully closed
	IF (VCN_Timer.Q) THEN
		step:=80;
	END_IF

80: // Repeat
	IF (NeedlePurgeRepeat &gt; 0) THEN
		NeedlePurgeRepeat := NeedlePurgeRepeat-1;
		step:= 60;
	ELSE
		NeedlePurgeRepeat := 2;
		step:=90;				
	END_IF
	
	



90: //Release VGP:40
	VGP_40.M_ValveControl(E_VCN.PressureControl);
	VGP_40.i_ReqPos:= 50; //50% open
	IF NOT(VGP_40.q_stVGP.eState = E_MoveState.READY ) THEN // wait until the VGP encoder reads Open //use motion ready
		step:=91;
	END_IF
	if (VGP_40.q_stVGP.pv_xError )then
		step:=900+step;
	END_IF
	
91: 
	IF (VGP_40.q_stVGP.eState = E_MoveState.READY ) THEN // wait until the VGP encoder reads Open //use motion ready
		step:=100;
	END_IF
	if (VGP_40.q_stVGP.pv_xError )then
		step:=900+step;
	END_IF
  
100: // DONE
	bStartPurge_sw := false;
	bPurgeActive := false;
	bPurgeDone := TRUE;
	
900: //Error
	VVC_80.M_Set_OPN_SW(false);
	VVC_81.M_Set_OPN_SW(false);
	VVC_82.M_Set_OPN_SW(false);
	VVC_83.M_Set_OPN_SW(false);
	VVC_84.M_Set_OPN_SW(false);
	VVC_85.M_Set_OPN_SW(false);
	VVC_86.M_Set_OPN_SW(false);
	VCN_40.M_ValveControl(E_VCN.CloseValve);
	VGP_40.M_ValveControl(E_VCN.ManualControl); // CLOSE or OPEN to pump down


END_CASE


//shouldn&#39;t be here
(*
if (bPurgeActive) then
	VVC_83.i_xExtILK_OK := VVC_84.i_xExtILK_OK := VVC_85.i_xExtILK_OK := VVC_86.i_xExtILK_OK := false;
END_IF
*)

//Errors
if (step &gt;900 ) Then
	// show error and step
END_IF


//Timers
VVC_81_Timer(IN:= (step = 50), PT:=t#60s);
VVC_82_Timer(IN:= (step = 40), PT:=T#360S);
VCN_Timer(IN:= (step = 20) OR (step = 60) OR (step = 70), PT:=T#60S);


/// vcn and vgp on manual or auto?? manual, until the Go or auto button is pressed??

END_PROGRAM
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-vgp">
<h2>POU: PRG_VGP<a class="headerlink" href="#pou-prg-vgp" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac/POUs/PRG_VGP.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_VGP</span>
<span class="n">VAR</span>
	<span class="n">arrTable</span>											<span class="o">:</span> <span class="k">ARRAY</span><span class="p">[</span><span class="mi">1</span><span class="p">..</span><span class="mi">14</span><span class="p">,</span><span class="mi">1</span><span class="p">..</span><span class="mi">2</span><span class="p">]</span> <span class="k">OF</span> <span class="n">FLOAT</span><span class="p">;</span>
	<span class="n">arrTable_ENC</span>										<span class="o">:</span> <span class="k">ARRAY</span><span class="p">[</span><span class="mi">1</span><span class="p">..</span><span class="mi">14</span><span class="p">,</span><span class="mi">1</span><span class="p">..</span><span class="mi">2</span><span class="p">]</span> <span class="k">OF</span> <span class="n">FLOAT</span><span class="p">;</span>
	
	<span class="n">bInit</span><span class="o">:</span> <span class="n">BOOL</span><span class="o">:=</span><span class="n">true</span><span class="p">;</span>
	
	<span class="n">VGP_REQ_POS</span><span class="o">:</span> <span class="n">LREAL</span><span class="p">;</span>
	<span class="n">VGP_OUT_POS</span><span class="o">:</span><span class="n">LREAL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="k">IF</span> <span class="n">bInit</span>
<span class="k">THEN</span>
	
	
	<span class="p">(</span><span class="o">*</span> <span class="n">init</span> <span class="k">array</span> <span class="k">with</span> <span class="n">the</span> <span class="n">interpolation</span> <span class="n">points</span>  <span class="o">*</span><span class="p">)</span>
	<span class="p">(</span><span class="o">*</span> 	<span class="n">fIn</span>					 <span class="o">|</span>		<span class="n">fOut</span>		<span class="o">*</span><span class="p">)</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>			<span class="n">arrTable</span><span class="p">[</span><span class="mi">1</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">5</span><span class="p">;</span>		    <span class="n">arrTable</span><span class="p">[</span><span class="mi">2</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">135</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">3</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">245</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span>  <span class="mi">20</span><span class="p">;</span>	    <span class="n">arrTable</span><span class="p">[</span><span class="mi">4</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">405</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span>  <span class="mi">30</span><span class="p">;</span>	    <span class="n">arrTable</span><span class="p">[</span><span class="mi">5</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">535</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">6</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">40</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">6</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">689</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">7</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">50</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">7</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">830</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">8</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">60</span><span class="p">;</span>	    <span class="n">arrTable</span><span class="p">[</span><span class="mi">8</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">960</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">9</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">70</span><span class="p">;</span>	    <span class="n">arrTable</span><span class="p">[</span><span class="mi">9</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1095</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">10</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">10</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1225</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">11</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">90</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">11</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1415</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">12</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">95</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">12</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1495</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">13</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">98</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">13</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1559</span><span class="p">;</span>
	<span class="n">arrTable</span><span class="p">[</span><span class="mi">14</span><span class="p">,</span><span class="mi">1</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>		<span class="n">arrTable</span><span class="p">[</span><span class="mi">14</span><span class="p">,</span><span class="mi">2</span><span class="p">]</span> <span class="o">:=</span> <span class="mi">1645</span><span class="p">;</span>
	
	
	<span class="p">(</span><span class="o">*</span> <span class="n">reset</span> <span class="n">the</span> <span class="n">init</span> <span class="n">flag</span> <span class="o">*</span><span class="p">)</span>
	<span class="n">bInit</span>							<span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">VGP_40</span><span class="p">.</span><span class="n">i_xOpenIlkOK</span> <span class="o">:=</span> <span class="p">(</span><span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">)</span> <span class="p">;</span>
<span class="n">VGP_40</span><span class="p">(</span>
	<span class="n">i_xExtIlkOK</span><span class="o">:=</span> <span class="p">(</span><span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">.</span><span class="n">iq_stPtm</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">pumpRUNNING</span><span class="p">),</span> 
	<span class="n">i_ReqPos</span><span class="o">:=</span> <span class="p">,</span> 
	<span class="n">arrTable</span><span class="o">:=</span> <span class="n">arrTable</span> <span class="p">,</span> 
	<span class="n">q_stVGP</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="symbols">
<h2>Symbols<a class="headerlink" href="#symbols" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">.</span><span class="n">TCPADS_MAXUDP_BUFFSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3308800</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">7695904</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">7696032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">7695840</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">7696000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bFPUSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695984</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bLittleEndian</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673208</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bMulticoreSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695992</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bSimulationMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673448</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_GaugeValidState</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3072016</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3072000</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nPackMode</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7695968</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nRegisterSize</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">7673456</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">fTimeStamp</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3072832</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">stSys</span> <span class="p">:</span> <span class="n">LCLS_General</span><span class="o">.</span><span class="n">ST_System</span> <span class="p">(</span><span class="mi">3072704</span> <span class="mi">88</span><span class="p">)</span>
<span class="n">GVL</span><span class="o">.</span><span class="n">nLangId_OnlineMonitoring</span> <span class="p">:</span> <span class="n">DINT</span> <span class="p">(</span><span class="mi">3309184</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fake_always_closed_vent_valve</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">ST_VVC</span> <span class="p">(</span><span class="mi">7673408</span> <span class="mi">40</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_10</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7686912</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_10</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7688032</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_10</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7688048</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_20</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7688064</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_20</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7689184</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_20</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7689200</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_30</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7689216</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_30</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7690336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_30</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7690352</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7690368</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_40</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7691488</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_40</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7691504</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_50</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7691520</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_50</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7692640</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_50</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7692656</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_60</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7692672</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_60</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7693792</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_60</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7693808</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_70</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">7693824</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_70</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7694944</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_70</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7694960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_10</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7673472</span> <span class="mi">704</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_10</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7674144</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7674176</span> <span class="mi">704</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_40</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7674848</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_70</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7674880</span> <span class="mi">704</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GPI_70</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7675552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_EbaraEVA</span> <span class="p">(</span><span class="mi">7694976</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span><span class="o">.</span><span class="n">i_xAlarmOK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span><span class="o">.</span><span class="n">i_xIsRun</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span><span class="o">.</span><span class="n">q_xRemote</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695160</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span><span class="o">.</span><span class="n">q_xResetAlarm</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695168</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PRT_40</span><span class="o">.</span><span class="n">q_xRunDo</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_10</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7675584</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_10</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7675944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_10</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7675952</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_10</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7675960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_20</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7675968</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_20</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676328</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_20</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676336</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_20</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676344</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_30</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7676352</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_30</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676712</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_30</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676720</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_30</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7676728</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7676736</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_40</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677096</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_40</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_40</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677112</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_50</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7677120</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_50</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677480</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_50</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677488</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_50</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677496</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_60</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7677504</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_60</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_60</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_60</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7677880</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_70</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_PTM_TwisTorr</span> <span class="p">(</span><span class="mi">7677888</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_70</span><span class="o">.</span><span class="n">i_xAtSpd</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7678248</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_70</span><span class="o">.</span><span class="n">i_xFault</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7678256</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_70</span><span class="o">.</span><span class="n">q_RunDO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7678264</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_10</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7678272</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_10</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7679688</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_10</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7679680</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_10</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7679696</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_20</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7679712</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_20</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7681128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_20</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7681120</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_20</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7681136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_30</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7681152</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_30</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7682568</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_30</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7682560</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_30</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7682576</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_50</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7682592</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_50</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7684008</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_50</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7684000</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_50</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7684016</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_60</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7684032</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_60</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7685448</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_60</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7685440</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_60</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7685456</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_70</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VRC</span> <span class="p">(</span><span class="mi">7685472</span> <span class="mi">1440</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_70</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7686888</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_70</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7686880</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VRC_70</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7686896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VVC_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7695200</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VVC_40</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7695808</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GCM_80</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_GCM</span> <span class="p">(</span><span class="mi">7669952</span> <span class="mi">608</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GCM_80</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7670544</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_83</span> <span class="p">:</span> <span class="n">FB_PressureTransducer</span> <span class="p">(</span><span class="mi">7672384</span> <span class="mi">608</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_83</span><span class="o">.</span><span class="n">iError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7672960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_83</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7672976</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_84</span> <span class="p">:</span> <span class="n">FB_PressureTransducer</span> <span class="p">(</span><span class="mi">7671776</span> <span class="mi">608</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_84</span><span class="o">.</span><span class="n">iError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7672352</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_84</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7672368</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_85</span> <span class="p">:</span> <span class="n">FB_PressureTransducer</span> <span class="p">(</span><span class="mi">7671168</span> <span class="mi">608</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_85</span><span class="o">.</span><span class="n">iError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7671744</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_85</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7671760</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_86</span> <span class="p">:</span> <span class="n">FB_PressureTransducer</span> <span class="p">(</span><span class="mi">7670560</span> <span class="mi">608</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_86</span><span class="o">.</span><span class="n">iError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7671136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">GFM_86</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7671152</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">RTD</span> <span class="p">:</span> <span class="n">FB_RTD</span> <span class="p">(</span><span class="mi">7673216</span> <span class="mi">192</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">RTD</span><span class="o">.</span><span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673352</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">RTD</span><span class="o">.</span><span class="n">bOverrange</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673368</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">RTD</span><span class="o">.</span><span class="n">bUnderrange</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673360</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">RTD</span><span class="o">.</span><span class="n">iRaw</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7673376</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VCN_40</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VCN</span> <span class="p">(</span><span class="mi">7571648</span> <span class="mi">480</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VCN_40</span><span class="o">.</span><span class="n">q_iRawPosition</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7572096</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VGP_40</span> <span class="p">:</span> <span class="n">FB_VGP</span> <span class="p">(</span><span class="mi">7572160</span> <span class="mi">93312</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VGP_40</span><span class="o">.</span><span class="n">Axis</span><span class="o">.</span><span class="n">NcToPlc</span> <span class="p">:</span> <span class="n">NCTOPLC_AXIS_REF</span> <span class="p">(</span><span class="mi">7576512</span> <span class="mi">2048</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VGP_40</span><span class="o">.</span><span class="n">Axis</span><span class="o">.</span><span class="n">PlcToNc</span> <span class="p">:</span> <span class="n">PLCTONC_AXIS_REF</span> <span class="p">(</span><span class="mi">7575488</span> <span class="mi">1024</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VGP_40</span><span class="o">.</span><span class="n">InfoData_State</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7584448</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_80</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7665472</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_80</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7666080</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_81</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7666112</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_81</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7666720</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_82</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7666752</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_82</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7667360</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_83</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7667392</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_83</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7668000</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_84</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7668032</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_84</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7668640</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_85</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7668672</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_85</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7669280</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_86</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">FB_VVC</span> <span class="p">(</span><span class="mi">7669312</span> <span class="mi">640</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">VVC_86</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7669920</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">hv1</span> <span class="p">:</span> <span class="n">FB_HighVoltage</span> <span class="p">(</span><span class="mi">7672992</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">hv1</span><span class="o">.</span><span class="n">q_HV_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673056</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">hv2</span> <span class="p">:</span> <span class="n">FB_HighVoltage</span> <span class="p">(</span><span class="mi">7673088</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">hv2</span><span class="o">.</span><span class="n">q_HV_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INJ</span><span class="o">.</span><span class="n">xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7572128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_INTERNAL</span><span class="o">.</span><span class="n">UNINITIALIZED_CLASS_GUID</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3309536</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">TCPADS_MAXUDP_BUFFSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3072800</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">cLogHost</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span> <span class="p">(</span><span class="mi">3072896</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">fbRootLogger</span> <span class="p">:</span> <span class="n">LCLS_General</span><span class="o">.</span><span class="n">FB_LogMessage</span> <span class="p">(</span><span class="mi">3073728</span> <span class="mi">26944</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">iLogPort</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3072144</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">sIpTidbit</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">6</span><span class="p">)</span> <span class="p">(</span><span class="mi">3073024</span> <span class="mi">56</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">sPlcHostname</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">80</span><span class="p">)</span> <span class="p">(</span><span class="mi">3073080</span> <span class="mi">648</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfAsserts</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3356352</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfTestSuites</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3356320</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfTestsForEachTestSuite</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3356336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">AdsLogger</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">PMPS</span><span class="o">.</span><span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_ADSLogStringMessageFifoQueue</span> <span class="p">(</span><span class="mi">3375008</span> <span class="mi">4128864</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">CurrentTestNameBeingCalled</span> <span class="p">:</span> <span class="n">Tc2_System</span><span class="o">.</span><span class="n">T_MaxString</span> <span class="p">(</span><span class="mi">3356928</span> <span class="mi">2048</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">CurrentTestSuiteBeingCalled</span> <span class="p">:</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">PMPS</span><span class="o">.</span><span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span> <span class="p">(</span><span class="mi">3356896</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">IgnoreCurrentTest</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3356376</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">NumberOfInitializedTestSuites</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3358976</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TcUnitRunner</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">PMPS</span><span class="o">.</span><span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TcUnitRunner</span> <span class="p">(</span><span class="mi">3356384</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TestSuiteAddresses</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">500</span><span class="p">]</span> <span class="n">OF</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">PMPS</span><span class="o">.</span><span class="n">TcUnit</span><span class="o">.</span><span class="n">FB_TestSuite</span> <span class="p">(</span><span class="mi">3359008</span> <span class="mi">16000</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TestSuiteIsRegistered</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3356368</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">bAutoVVC40</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7572144</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">bPurgeActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">bPurgeDone</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7673192</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">bStartPurge_sw</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7572152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">xSystemOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7572136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_EVENT_CLASS</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3308832</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_EVENT_ID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3308960</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_SEVERITY</span> <span class="p">:</span> <span class="n">TcEventSeverity</span> <span class="p">(</span><span class="mi">3307760</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">SUCCESS_EVENT</span> <span class="p">:</span> <span class="n">TcEventEntry</span> <span class="p">(</span><span class="mi">3308992</span> <span class="mi">192</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_DEVICE_DATA</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102624</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_CLEARI</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102528</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_CLEARO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102560</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RISIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102400</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_ROSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102496</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102336</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIOB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102592</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102368</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWOB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102432</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWOX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102464</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3101920</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMNOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102304</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMTAB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3101888</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMVAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3101952</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_DOWNLOAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102208</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_HNDBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3101984</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_INFOBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102112</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_INFOBYNAMEEX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102176</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_RELEASEHND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102080</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_UPLOAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102240</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_UPLOADINFO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102272</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VALBYHND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102048</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VALBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102016</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VERSION</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102144</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIOFFS_DEVDATA_ADSSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102656</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIOFFS_DEVDATA_DEVSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102688</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103744</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_HINT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103680</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_LOG</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103776</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_MSGBOX</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103808</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_RESOURCE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103840</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_STRING</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103872</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_WARN</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103712</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_CONFIG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101792</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_ERROR</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101728</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_EXCEPTION</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101856</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_IDLE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101568</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INCOMPATIBLE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101840</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INIT</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101600</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INVALID</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_LOADCFG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101680</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_MAXSTATES</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101872</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_POWERFAILURE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101696</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_POWERGOOD</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101712</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RECONFIG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101808</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RESET</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101584</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RESUME</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101776</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RUN</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SAVECFG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101664</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SHUTDOWN</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101744</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_START</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101616</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_STOP</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101648</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_STOPPING</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101824</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SUSPEND</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101760</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSLOGGER_IGR_GENERAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3169568</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSLOGGER_IOF_MODE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3169600</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_AMSLOGGER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3168304</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_EVENTLOG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101264</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_LOGGER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101248</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CAM</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101488</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CAMTOOL</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101504</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CNC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101376</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_IO</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101296</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_ISG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101360</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_LINE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101392</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101312</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NCSAF</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101328</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NCSVB</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101344</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101408</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS1</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101424</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS2</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101440</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS3</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101456</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS4</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101472</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_RTIME</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101280</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R3_SCOPESERVER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101536</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R3_SYSSERV</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3101520</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_PERSISTENT_INVALID</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103920</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_PERSISTENT_LOADED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103912</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_INVALID</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3072792</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_LOADED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3072136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_REQUESTED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103904</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DATE_AND_TIME_SECPERDAY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3182528</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DATE_AND_TIME_SECPERWEEK</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3182560</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_FILE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3188832</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_LOG</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3188800</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_NONE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3188768</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_VISU</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3188864</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_ADS_TIMEOUT</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3104640</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_BACKLASHVALUE</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3355968</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_FIELD_DOUBLE_QUOTE</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3168296</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_FIELD_SEP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3106288</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_RECORD_SEP_CR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3306032</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_RECORD_SEP_LF</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3306040</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_HOME_POSITION</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3355904</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_ARG_VALUE</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_Arg</span> <span class="p">(</span><span class="mi">3170176</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_REGSTRING</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">38</span><span class="p">)</span> <span class="p">(</span><span class="mi">3308200</span> <span class="mi">312</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_STRING</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">36</span><span class="p">)</span> <span class="p">(</span><span class="mi">3307904</span> <span class="mi">296</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_STRUCT</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3307776</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_ROUTE_ENTRY</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">ST_AmsRouteEntry</span> <span class="p">(</span><span class="mi">3168320</span> <span class="mi">1184</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_EXP_IS_INF</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169664</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_EXP_IS_NAN</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169648</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MAX_DIGITS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169680</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MAX_PRECISION</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169696</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MIN_PRECISION</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169712</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_ARGTYPEINVALID</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3170016</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_ASTERISKPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169792</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_DESTBUFFOVERFLOW</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3170112</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_FLAGPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169888</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_INSUFFICIENTARGS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3170080</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_INVALIDPOINTERINPUT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3170144</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_NOERROR</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169728</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PERCENTSIGNPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169760</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PRECISIONDOTPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169952</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PRECISIONVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169856</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_TYPEFIELDVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169984</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_UNACCEPTEDPARAMETER</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3170048</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_WIDTHPRECISIONVALPOS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169920</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_WIDTHVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3169824</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEAPPEND</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3104032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEBINARY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3104096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEPLUS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3104064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEREAD</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3103968</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODETEXT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3104128</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEWRITE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3104000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_DECASC_CODES</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0.</span><span class="o">.</span><span class="mi">9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3170528</span> <span class="mi">80</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_HEXASC_CODES</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0.</span><span class="o">.</span><span class="mi">1</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3170272</span> <span class="mi">256</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_MAX_ARGS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3169632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_DCF77_PULSE_SPLIT</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3106304</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_DCF77_SEQUENCE_CHECK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3106168</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_FORMAT_HASH_PREFIX_TYPE</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">E_HashPrefixTypes</span> <span class="p">(</span><span class="mi">3106256</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_SBCS_TABLE</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">E_SBCSType</span> <span class="p">(</span><span class="mi">3106272</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">HKEY_MAX_BINARY_DATA_SIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3169536</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">IPHELPERAPI_ADAPTERSINFO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167968</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">IPHELPERAPI_IPADDRBYHOSTNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3168000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_ADDRESS_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167872</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_DESCRIPTION_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167840</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_NAME_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167808</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_AVERAGE_MEASURES</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mf">2.</span><span class="o">.</span><span class="mi">100</span><span class="p">)</span> <span class="p">(</span><span class="mi">3106240</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_LOCAL_ADAPTERS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3168032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_REMOTE_PCS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3168160</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_ADDR_LEN</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3168176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_NAME_LEN</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3106296</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_TRANSPORT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3168288</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_STRING_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3104672</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MIN_ROUTE_TRANSPORT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3168184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">PI</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3104576</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_DYNAMIC</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3168224</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_NOOVERRIDE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3168256</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_TEMPORARY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3168192</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_ADDREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3168064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CHANGENETID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103488</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CLOSEHANDLE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102848</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CREATEFILE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102816</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_DELREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3168096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_ENUMREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3168128</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FCLOSE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102912</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FDELETE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103232</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FEOF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103200</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FFILEFIND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3169504</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FGETS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103072</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FOPEN</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102880</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FPRINTF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103168</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FPUTS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103104</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102944</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FRENAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103264</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FSCANF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103136</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FSEEK</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103008</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FTELL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103040</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102976</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_IPHELPERAPI</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167904</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_IPHOSTNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3167936</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_MKDIR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103296</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENCREATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102720</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102752</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3102784</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_REG_HKEYLOCALMACHINE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103360</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_RMDIR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103328</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_SENDEMAIL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103392</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_STARTPROCESS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103456</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_TIMESERVICES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103424</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSTATEFLAGS_BSOD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103928</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSTATEFLAGS_RTVIOLATION</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103936</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATEDELTA_OFFSET</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3176864</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MAX</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3177152</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MAX64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3177472</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MIN</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3177088</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MIN64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3177408</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_MAX_MONTHDAYS</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0.</span><span class="o">.</span><span class="mi">1</span><span class="p">]</span> <span class="n">OF</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3176016</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_MAX_YEARSDAY</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0.</span><span class="o">.</span><span class="mi">1</span><span class="p">]</span> <span class="n">OF</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3176400</span> <span class="mi">448</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERDAY</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3177024</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERDAY64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3177344</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERMSEC</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3176896</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERMSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3177216</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERSEC</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3176960</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3177280</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_AUTOFMTALL</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104448</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_FMTSELF</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104384</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_LOG</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104400</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_MSGBOX</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104416</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_PRIOCLASS</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3103952</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_SRCID</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104432</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_CONFIRMED</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104512</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_INVALID</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104464</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_RESET</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104496</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_RESETCON</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104528</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_SIGNALED</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3104480</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENT_FMTPRGSIZE</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3104560</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENT_SRCNAMESIZE</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3104544</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_ADJUSTTIMETORTC</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103616</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_DATEANDTIME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103520</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_RTCTIMEDIFF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103584</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_SYSTEMTIMES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103552</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_TIMEZONINFORMATION</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3103648</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TcMcGlobal</span> <span class="p">:</span> <span class="n">Tc2_MC2</span><span class="o">.</span><span class="n">_TCMCGLOBAL</span> <span class="p">(</span><span class="mi">3348928</span> <span class="mi">6976</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">WEST_EUROPE_TZI</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">ST_TimeZoneInformation</span> <span class="p">(</span><span class="mi">3177536</span> <span class="mi">864</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">eWatchdogConfig</span> <span class="p">:</span> <span class="n">Tc2_System</span><span class="o">.</span><span class="n">E_WATCHDOG_TIME_CONFIG</span> <span class="p">(</span><span class="mi">3105216</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">fbGetCurTaskIdx</span> <span class="p">:</span> <span class="n">Tc2_System</span><span class="o">.</span><span class="n">GETCURTASKINDEX</span> <span class="p">(</span><span class="mi">3072576</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_DummyVG</span> <span class="p">:</span> <span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">ST_VG</span> <span class="p">(</span><span class="mi">3072160</span> <span class="mi">416</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3072032</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span> <span class="p">:</span> <span class="n">LCLS_General</span><span class="o">.</span><span class="n">ST_System</span> <span class="p">(</span><span class="mi">3072048</span> <span class="mi">88</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">nCTRL_LOGGER_DATA_ARRAY_SIZE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3358992</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">nWatchdogTime</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3103944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">stCtrl_GLOBAL_CycleTimeInterpretation</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">ST_CTRL_CYCLE_TIME_INTERPRETATION</span> <span class="p">(</span><span class="mi">7504768</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_DataExchange</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7504448</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_MC2</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3348640</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_Math</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3356032</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_ModbusSrv</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3308512</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_Standard</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3100672</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_System</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3100960</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_Utilities</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3105856</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_EventLogger</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3309248</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_JsonXml</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3309664</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_Module</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3105248</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_TcUnit</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7503872</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_UML_Statechart_Types</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7504160</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span><span class="o">.</span><span class="n">I_EcatMaster1</span> <span class="p">:</span> <span class="n">AMSNETID</span> <span class="p">(</span><span class="mi">3072088</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">LCLS_General</span><span class="o">.</span><span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">stSys</span><span class="o">.</span><span class="n">I_EcatMaster1</span> <span class="p">:</span> <span class="n">AMSNETID</span> <span class="p">(</span><span class="mi">3072744</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">MAIN</span><span class="o">.</span><span class="n">gas_selection_debug_mode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7504744</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">MAIN</span><span class="o">.</span><span class="n">vgp_debug_mode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7504736</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AUX_ATTENUATORS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3342816</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AccumulatedFF</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3342528</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">DUMMY_AUX_ATT_ARRAY</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">32</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PMPS_Attenuator</span> <span class="p">(</span><span class="mi">3346560</span> <span class="mi">1536</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">EXCLUDED_ASSERTION_ID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3342592</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">FAST_TEST_VELOCITY</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3342720</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_ASSERTIONS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3348096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_DEVICE_STATES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3342624</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_FAST_FAULTS</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3342784</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">SuccessfulPreemption</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3342464</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">VISIBLE_TEST_VELOCITY</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3342656</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cnMaxStateArrayLen</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3342800</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cstFullBeam</span> <span class="p">:</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">3342848</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cstSafeBeam</span> <span class="p">:</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">3344704</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">fbLog</span> <span class="p">:</span> <span class="n">LCLS_General</span><span class="o">.</span><span class="n">FB_LogMessage</span> <span class="p">(</span><span class="mi">3315520</span> <span class="mi">26944</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_areVBoundaries</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">0.</span><span class="o">.</span><span class="mi">15</span><span class="p">]</span> <span class="n">OF</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">3348128</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_cBoundaries</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3342832</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span> <span class="p">:</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">3313664</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stReqFBDBeamParamsSum</span> <span class="p">:</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">3309952</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stReqMethBeamParamSum</span> <span class="p">:</span> <span class="n">PMPS</span><span class="o">.</span><span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">3311808</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">fbTime</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FB_LocalSystemTime</span> <span class="p">(</span><span class="mi">7535552</span> <span class="mi">19040</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">logTimer</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7554592</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcHeartbeat</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7554944</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcInfo</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">40</span><span class="p">)</span> <span class="p">(</span><span class="mi">7554976</span> <span class="mi">328</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcLocalTime</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">25</span><span class="p">)</span> <span class="p">(</span><span class="mi">7555304</span> <span class="mi">208</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcName</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span> <span class="p">(</span><span class="mi">7554816</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">simHeartbeat</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7504752</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_GMD</span><span class="o">.</span><span class="n">f_</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7555520</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_GMD</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_PTM_10i_xExtILKOk</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7555512</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Gas_Selection</span><span class="o">.</span><span class="n">CurrentGas</span> <span class="p">:</span> <span class="n">E_GasType</span> <span class="p">(</span><span class="mi">7571616</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_Gas_Selection</span><span class="o">.</span><span class="n">SelectedGas</span> <span class="p">:</span> <span class="n">E_GasType</span> <span class="p">(</span><span class="mi">7571632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_INJ</span><span class="o">.</span><span class="n">DefaultSP</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7555584</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_INJ</span><span class="o">.</span><span class="n">fullScale</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7555552</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_INJ</span><span class="o">.</span><span class="n">i</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7555536</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_INJ</span><span class="o">.</span><span class="n">rFULL_SCALE</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7555616</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">BasicPID</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FB_BasicPID</span> <span class="p">(</span><span class="mi">7564416</span> <span class="mi">1856</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">arrTable</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7557632</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bARWactive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7557104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bError</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7557064</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bExtrapolate</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7556592</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bHold</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7557056</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7557112</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">bSync</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7556600</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">eErrorId</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">E_CTRL_ERRORCODES</span> <span class="p">(</span><span class="mi">7557088</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">eMode</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">E_CTRL_MODE</span> <span class="p">(</span><span class="mi">7557072</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fActualValue</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556672</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fBasicCtrlOutput</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556800</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fCtrlOutput</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556736</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fManSyncValue</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556992</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fManValue</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556928</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fSetpointValue</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556608</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">f_Rep_POS</span> <span class="p">:</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7556864</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fbCTRL_LIN_INTERPOLATION</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">FB_CTRL_LIN_INTERPOLATION</span> <span class="p">(</span><span class="mi">7562688</span> <span class="mi">1728</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fbCTRL_Normalize</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">FB_CTRL_NORMALIZE</span> <span class="p">(</span><span class="mi">7560960</span> <span class="mi">1728</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">fbCTRL_PI</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">FB_CTRL_PI</span> <span class="p">(</span><span class="mi">7558784</span> <span class="mi">2176</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">nDataTable_NumberOfRows</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7556576</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">stCTRL_LIN_INTERPOLATION_PARAMS</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">ST_CTRL_LIN_INTERPOLATION_PARAMS</span> <span class="p">(</span><span class="mi">7557504</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">PRG_PressureControl</span><span class="o">.</span><span class="n">stCTRL_PI_PARAMS</span> <span class="p">:</span> <span class="n">Tc2_ControllerToolbox</span><span class="o">.</span><span class="n">ST_CTRL_PI_PARAMS</span> <span class="p">(</span><span class="mi">7557120</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">AllGasVlvCls</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">BurpET</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">7570560</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">CATCH</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7570608</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">CATCH1</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7571136</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">GBA80Time</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">7571104</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">GBA80Tmr</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7570880</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">GBATimeDone</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569912</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedleBurpTime</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">7570848</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedlePurgeDone</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569904</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedlePurgeRepeat</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7570592</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedlePurgeRun</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedlePurgeTime</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">7570528</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">NeedleVlvPurgeTmr</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7570304</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">StartWatchdogTmr</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569888</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">VCN_Timer</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7570624</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">VGP_50</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7571152</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">VVC_81_Timer</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7571168</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">VVC_82_Timer</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7571392</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">WatchdogPeriod</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">7570272</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">WatchdogTmr</span> <span class="p">:</span> <span class="n">Tc2_Standard</span><span class="o">.</span><span class="n">TON</span> <span class="p">(</span><span class="mi">7570048</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_Purge</span><span class="o">.</span><span class="n">step</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7569872</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_VGP</span><span class="o">.</span><span class="n">VGP_OUT_POS</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7569984</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_VGP</span><span class="o">.</span><span class="n">VGP_REQ_POS</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7569920</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PRG_VGP</span><span class="o">.</span><span class="n">arrTable</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">14</span><span class="p">]</span> <span class="n">OF</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7566272</span> <span class="mi">1792</span><span class="p">)</span>
<span class="n">PRG_VGP</span><span class="o">.</span><span class="n">arrTable_ENC</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">14</span><span class="p">]</span> <span class="n">OF</span> <span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">FLOAT</span> <span class="p">(</span><span class="mi">7568064</span> <span class="mi">1792</span><span class="p">)</span>
<span class="n">PRG_VGP</span><span class="o">.</span><span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7569856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">ParameterList</span><span class="o">.</span><span class="n">cSourceNameSize</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mf">81.</span><span class="o">.</span><span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">ParameterList</span><span class="o">.</span><span class="n">cMaxCharacters</span><span class="p">)</span> <span class="p">(</span><span class="mi">3309216</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TC_EVENTS</span><span class="o">.</span><span class="n">LCLSGeneralEventClass</span> <span class="p">:</span> <span class="n">ST_LCLSGeneralEventClass</span> <span class="p">(</span><span class="mi">7747776</span> <span class="mi">960</span><span class="p">)</span>
<span class="n">TwinCAT_LicenseInfoVarList</span><span class="o">.</span><span class="n">_LicenseInfo</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">3</span><span class="p">]</span> <span class="n">OF</span> <span class="n">PlcLicenseInfo</span> <span class="p">(</span><span class="mi">7696064</span> <span class="mi">3072</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_AppInfo</span> <span class="p">:</span> <span class="n">PlcAppSystemInfo</span> <span class="p">(</span><span class="mi">7699136</span> <span class="mi">2048</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span> <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1.</span><span class="o">.</span><span class="mi">1</span><span class="p">]</span> <span class="n">OF</span> <span class="n">PlcTaskSystemInfo</span> <span class="p">(</span><span class="mi">7701184</span> <span class="mi">1024</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskOid_PlcTask</span> <span class="p">:</span> <span class="n">OTCID</span> <span class="p">(</span><span class="mi">7702240</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskPouOid_PlcTask</span> <span class="p">:</span> <span class="n">OTCID</span> <span class="p">(</span><span class="mi">7702208</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">__PlcTask</span> <span class="p">:</span> <span class="n">_Implicit_Task_Info</span> <span class="p">(</span><span class="mi">7702272</span> <span class="mi">704</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="section" id="plc-project-2-plc-kfe-gmd-vac-sim">
<h1>PLC Project (2): plc_kfe_gmd_vac_sim<a class="headerlink" href="#plc-project-2-plc-kfe-gmd-vac-sim" title="Permalink to this headline">¶</a></h1>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">Project</span> <span class="n">root</span><span class="p">:</span> <span class="o">/</span><span class="n">home</span><span class="o">/</span><span class="n">travis</span><span class="o">/</span><span class="n">build</span><span class="o">/</span><span class="n">pcdshub</span><span class="o">/</span><span class="n">lcls</span><span class="o">-</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">gmd</span><span class="o">-</span><span class="n">vac</span><span class="o">/</span><span class="n">plc</span><span class="o">/</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">gmd</span><span class="o">-</span><span class="n">vac</span>
<span class="n">Project</span> <span class="n">path</span><span class="p">:</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">plc_kfe_gmd_vac_sim</span><span class="o">.</span><span class="n">plcproj</span>
<span class="n">TMC</span> <span class="n">path</span><span class="p">:</span>     <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">plc_kfe_gmd_vac_sim</span><span class="o">.</span><span class="n">tmc</span>
<span class="n">AMS</span> <span class="n">ID</span><span class="p">:</span>       <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.59</span><span class="o">.</span><span class="mf">1.1</span>
<span class="n">IP</span> <span class="n">Address</span><span class="p">:</span>   <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.59</span> <span class="p">(</span><span class="o">*</span> <span class="n">based</span> <span class="n">on</span> <span class="n">AMS</span> <span class="n">ID</span><span class="p">)</span>
<span class="n">Port</span><span class="p">:</span>         <span class="mi">852</span>

<span class="n">Source</span> <span class="n">files</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_GMD</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">MAIN</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">OverridePressure</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_GMD</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">7.</span><span class="p">)</span> <span class="n">plc_kfe_gmd_vac_sim</span><span class="o">/</span><span class="n">SimTask</span><span class="o">.</span><span class="n">TcTTO</span>

<span class="n">POUs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">MAIN</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">OverridePressure</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">PRG_DIAGNOSTIC</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">PRG_GMD</span>

<span class="n">GVLs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">GVL_GMD</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">GVL_VARIABLES</span>
</pre></div>
</div>
<div class="section" id="id1">
<h2>GVL: GVL_GMD<a class="headerlink" href="#id1" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/GVLs/GVL_GMD.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>

<span class="o">//</span> <span class="n">ST_Volume</span>

<span class="n">st_GMD</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_10_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_RoughingLine</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_20_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_30_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_50_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_60_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_70_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>

<span class="o">//</span> <span class="n">ST_MKS_275</span>

<span class="n">st_EM1K0_GMD_GPI_10</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GPI_40</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GPI_70</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_EM1K0_GMD_GPI_10</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GPI_40</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GPI_70</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MechPump</span>

<span class="n">st_EM1K0_GMD_PTM_10</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_20</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_30</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PRT_40</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rMRE</span><span class="o">:=</span><span class="mi">10</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">3</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_40</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_50</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_60</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_PTM_70</span> <span class="o">:</span> <span class="n">ST_MechPump</span> <span class="o">:=</span> <span class="p">(</span><span class="n">iMaxSpd</span><span class="o">:=</span><span class="mi">1000</span><span class="p">,</span> <span class="n">rBasePress</span><span class="o">:=</span><span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">9</span><span class="p">,</span> <span class="n">rMaxLoad</span><span class="o">:=</span><span class="mi">0</span><span class="p">.</span><span class="mi">95</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_TurboPump</span>

<span class="n">fb_EM1K0_GMD_PTM_10</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_20</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_30</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_40</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_50</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_60</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_PTM_70</span> <span class="o">:</span> <span class="n">FB_TurboPump</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_VacuumValve</span>

<span class="n">st_EM1K0_GMD_VRC_10</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_20</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_30</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_50</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_60</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VRC_70</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_EM1K0_GMD_VRC_10</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VRC_20</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VRC_30</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VRC_50</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VRC_60</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VRC_70</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_422</span>

<span class="n">st_EM1K0_GMD_GCC_10</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_20</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_30</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_40</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_50</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_60</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_GCC_70</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_EM1K0_GMD_GCC_10</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_20</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_30</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_40</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_50</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_60</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_GCC_70</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>

<span class="o">//</span> <span class="n">FB_RoughPump</span>

<span class="n">fb_EM1K0_GMD_PRT_40</span> <span class="o">:</span> <span class="n">FB_RoughPump</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</div>
<div class="section" id="id2">
<h2>GVL: GVL_VARIABLES<a class="headerlink" href="#id2" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/GVLs/GVL_VARIABLES.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>{attribute &#39;global_init_slot&#39; := &#39;40500&#39;} // make sure variables are initialized before other GVLs
VAR_GLOBAL

Global_Leak : REAL := 0;
Global_Pressure : REAL := 0.0079;
New_Pressure : REAL := 22.0; //Torr
Global_OverridePressure : BOOL := FALSE;

END_VAR
</pre></div>
</div>
</div>
<div class="section" id="id3">
<h2>POU: MAIN<a class="headerlink" href="#id3" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/POUs/MAIN.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="p">();</span>
<span class="n">OverridePressure</span><span class="p">();</span>
<span class="n">PRG_GMD</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-overridepressure">
<h2>POU: OverridePressure<a class="headerlink" href="#pou-overridepressure" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/POUs/OverridePressure.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">OverridePressure</span>
<span class="n">VAR</span>
	<span class="n">fb_SetPressure</span> <span class="o">:</span> <span class="n">FB_SetChamberPressure</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fb_SetPressure</span><span class="p">(</span><span class="n">chamber</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">rNewPressure</span> <span class="o">:=</span> <span class="n">New_Pressure</span><span class="p">,</span> <span class="n">Override</span> <span class="o">:=</span> <span class="n">Global_OverridePressure</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id4">
<h2>POU: PRG_DIAGNOSTIC<a class="headerlink" href="#id4" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/POUs/PRG_DIAGNOSTIC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DIAGNOSTIC</span>
<span class="n">VAR</span>
   <span class="n">heartbeat</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="o">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">heartbeat</span> <span class="o">:=</span> <span class="n">heartbeat</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="k">IF</span> <span class="n">heartbeat</span> <span class="o">&gt;</span> <span class="mi">65000</span>
   <span class="k">THEN</span> <span class="n">heartbeat</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id5">
<h2>POU: PRG_GMD<a class="headerlink" href="#id5" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_gmd_vac_sim/POUs/PRG_GMD.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_GMD</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_EM1K0_GMD_GPI_10</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GPI_10</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GPI_40</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GPI_40</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GPI_70</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GPI_70</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_TurboPump</span>

<span class="n">fb_EM1K0_GMD_PTM_10</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_10_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_10</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_20</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_20_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_20</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_30</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_30_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_30</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_40</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_40</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_50</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_50_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_50</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_60</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_60_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_60</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_PTM_70</span><span class="p">(</span><span class="n">stVlInlet</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_70_VOL</span><span class="p">,</span> <span class="n">stVlOutlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PTM_70</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_EM1K0_GMD_VRC_10</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_10_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_10</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_20</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_20_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_20</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_30</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_30_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_30</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_50</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_50_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_50</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_60</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_60_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_60</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VRC_70</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_70_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VRC_70</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_EM1K0_GMD_GCC_10</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_10</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_20</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_20</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_30</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_30</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_40</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_40</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_50</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_50</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_60</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_60</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_GCC_70</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_GCC_70</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_RoughPump</span>

<span class="n">fb_EM1K0_GMD_PRT_40</span><span class="p">(</span><span class="n">stVolInlet</span> <span class="o">:=</span> <span class="n">st_RoughingLine</span><span class="p">,</span> <span class="n">stPump</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_PRT_40</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id6">
<h2>Symbols<a class="headerlink" href="#id6" title="Permalink to this headline">¶</a></h2>
</div>
<div class="section" id="boxes">
<h2>Boxes<a class="headerlink" href="#boxes" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="mf">1.</span><span class="p">)</span> <span class="n">EK1200_00_00</span>
<span class="mf">2.</span><span class="p">)</span> <span class="n">EL3064_00_01</span>
<span class="mf">3.</span><span class="p">)</span> <span class="n">EL1008_00_03</span>
<span class="mf">4.</span><span class="p">)</span> <span class="n">EL2008_00_05</span>
<span class="mf">5.</span><span class="p">)</span> <span class="n">EL2794_00_06</span>
<span class="mf">6.</span><span class="p">)</span> <span class="n">EK1110_00_11</span>
<span class="mf">7.</span><span class="p">)</span> <span class="n">EK1100_01_00</span>
<span class="mf">8.</span><span class="p">)</span> <span class="n">EL2794_01_01</span>
<span class="mf">9.</span><span class="p">)</span> <span class="n">EL3068_01_02</span>
<span class="mf">10.</span><span class="p">)</span> <span class="n">EL3068_01_04</span>
<span class="mf">11.</span><span class="p">)</span> <span class="n">EL2794_01_05</span>
<span class="mf">12.</span><span class="p">)</span> <span class="n">EL2794_01_06</span>
<span class="mf">13.</span><span class="p">)</span> <span class="n">EL3068_01_07</span>
<span class="mf">14.</span><span class="p">)</span> <span class="n">EL3068_01_09</span>
<span class="mf">15.</span><span class="p">)</span> <span class="n">EL2794_01_10</span>
<span class="mf">16.</span><span class="p">)</span> <span class="n">EK1110_01_11</span>
<span class="mf">17.</span><span class="p">)</span> <span class="n">EK1100_02_00</span>
<span class="mf">18.</span><span class="p">)</span> <span class="n">EL1004_02_01</span>
<span class="mf">19.</span><span class="p">)</span> <span class="n">EL2004_02_02</span>
<span class="mf">20.</span><span class="p">)</span> <span class="n">EL1004_02_03</span>
<span class="mf">21.</span><span class="p">)</span> <span class="n">EL1004_02_04</span>
<span class="mf">22.</span><span class="p">)</span> <span class="n">EL2004_02_05</span>
<span class="mf">23.</span><span class="p">)</span> <span class="n">EL1004_02_06</span>
<span class="mf">24.</span><span class="p">)</span> <span class="n">EL9410_02_07</span>
<span class="mf">25.</span><span class="p">)</span> <span class="n">EL1088_02_08</span>
<span class="mf">26.</span><span class="p">)</span> <span class="n">EL2088_02_10</span>
<span class="mf">27.</span><span class="p">)</span> <span class="n">EL1088_02_11</span>
<span class="mf">28.</span><span class="p">)</span> <span class="n">EL1088_02_12</span>
<span class="mf">29.</span><span class="p">)</span> <span class="n">EL2088_02_14</span>
<span class="mf">30.</span><span class="p">)</span> <span class="n">EL1088_02_15</span>
<span class="mf">31.</span><span class="p">)</span> <span class="n">EK1110_02_17</span>
<span class="mf">32.</span><span class="p">)</span> <span class="n">EK1100_03_00</span>
<span class="mf">33.</span><span class="p">)</span> <span class="n">EL2794_03_01</span>
<span class="mf">34.</span><span class="p">)</span> <span class="n">EL3068_03_02</span>
<span class="mf">35.</span><span class="p">)</span> <span class="n">EL3068_03_04</span>
<span class="mf">36.</span><span class="p">)</span> <span class="n">EL2794_03_05</span>
<span class="mf">37.</span><span class="p">)</span> <span class="n">EL2794_03_06</span>
<span class="mf">38.</span><span class="p">)</span> <span class="n">EL1004_03_07</span>
<span class="mf">39.</span><span class="p">)</span> <span class="n">Term</span> <span class="mi">39</span> <span class="p">(</span><span class="n">EL9011</span><span class="p">)</span>
<span class="mf">40.</span><span class="p">)</span> <span class="n">EK1100_04_00</span>
<span class="mf">41.</span><span class="p">)</span> <span class="n">EP4374</span><span class="o">-</span><span class="mi">0002_05_00</span>
<span class="mf">42.</span><span class="p">)</span> <span class="n">EP5101</span><span class="o">-</span><span class="mi">0011_05_01</span>
<span class="mf">43.</span><span class="p">)</span> <span class="n">EP7041</span><span class="o">-</span><span class="mi">0002_05_02</span>
<span class="mf">44.</span><span class="p">)</span> <span class="n">ES2004_04_02</span>
<span class="mf">45.</span><span class="p">)</span> <span class="n">ES2004_04_01</span>
<span class="mf">46.</span><span class="p">)</span> <span class="n">ES3064_04_03</span>
<span class="mf">47.</span><span class="p">)</span> <span class="n">ES9070_04_04</span>
<span class="mf">48.</span><span class="p">)</span> <span class="n">ES3202_04_05</span>
<span class="mf">49.</span><span class="p">)</span> <span class="n">EL3054_04_06</span>
<span class="mf">50.</span><span class="p">)</span> <span class="n">ES3064_04_07</span>
<span class="mf">51.</span><span class="p">)</span> <span class="n">ES9070_04_08</span>
<span class="mf">52.</span><span class="p">)</span> <span class="n">ES1008_04_09</span>
<span class="mf">53.</span><span class="p">)</span> <span class="n">EL9184_04_10</span>
<span class="mf">54.</span><span class="p">)</span> <span class="n">ES2008_04_11</span>
<span class="mf">55.</span><span class="p">)</span> <span class="n">EL2794_04_12</span>
<span class="mf">56.</span><span class="p">)</span> <span class="n">EK1110_04_13</span>
<span class="mf">57.</span><span class="p">)</span> <span class="n">ES9070_00_02</span>
<span class="mf">58.</span><span class="p">)</span> <span class="n">ES9184_00_04</span>
<span class="mf">59.</span><span class="p">)</span> <span class="n">EL2008_02_10</span>
<span class="mf">60.</span><span class="p">)</span> <span class="n">EL6695_00_09</span>
<span class="mf">61.</span><span class="p">)</span> <span class="n">EL9187_02_09</span>
<span class="mf">62.</span><span class="p">)</span> <span class="n">EL2004_02_16</span>
<span class="mf">63.</span><span class="p">)</span> <span class="n">EL2202_00_07</span>
<span class="mf">64.</span><span class="p">)</span> <span class="n">EL6692_00_10</span>
<span class="mf">65.</span><span class="p">)</span> <span class="n">EL2008_02_14</span>
<span class="mf">66.</span><span class="p">)</span> <span class="n">EL9410_03_08</span>
<span class="mf">67.</span><span class="p">)</span> <span class="n">EL2212_03_09</span>
<span class="mf">68.</span><span class="p">)</span> <span class="n">EL6070_00_08</span>
</pre></div>
</div>
</div>
<div class="section" id="nc-axes">
<h2>NC axes<a class="headerlink" href="#nc-axes" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="mf">3.</span><span class="p">)</span> <span class="s1">&#39;VGP_40&#39;</span><span class="p">:</span>
    <span class="n">Id</span> <span class="o">=</span> <span class="mi">3</span>
    <span class="n">CreateSymbols</span> <span class="o">=</span> <span class="s1">&#39;true&#39;</span>
    <span class="n">AxisType</span> <span class="o">=</span> <span class="mi">1</span>
    <span class="n">General</span><span class="p">:</span><span class="n">UnitName</span> <span class="o">=</span> <span class="s1">&#39;steps&#39;</span>
    <span class="n">Velo</span><span class="p">:</span><span class="n">SlowManual</span> <span class="o">=</span> <span class="mi">20</span>
    <span class="n">Velo</span><span class="p">:</span><span class="n">FastManual</span> <span class="o">=</span> <span class="mi">30</span>
    <span class="n">Velo</span><span class="p">:</span><span class="n">Maximum</span> <span class="o">=</span> <span class="mi">1800</span>
    <span class="n">OtherSettings</span><span class="p">:</span><span class="n">AllowMotionCmdToSlave</span> <span class="o">=</span> <span class="s1">&#39;true&#39;</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">EncType</span> <span class="o">=</span> <span class="mi">4</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">ScaleFactorNumerator</span> <span class="o">=</span> <span class="mf">0.0390625</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">Inverse</span> <span class="o">=</span> <span class="s1">&#39;true&#39;</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">MaxCount</span> <span class="o">=</span> <span class="s1">&#39;#x0000ffff&#39;</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">SoftEndMinControl</span><span class="p">:</span><span class="n">Enable</span> <span class="o">=</span> <span class="s1">&#39;true&#39;</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">SoftEndMinControl</span><span class="p">:</span><span class="n">Range</span> <span class="o">=</span> <span class="o">-</span><span class="mi">15</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">SoftEndMaxControl</span><span class="p">:</span><span class="n">Enable</span> <span class="o">=</span> <span class="s1">&#39;true&#39;</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">SoftEndMaxControl</span><span class="p">:</span><span class="n">Range</span> <span class="o">=</span> <span class="mi">1655</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">Inc</span><span class="p">:</span><span class="n">RefMode</span> <span class="o">=</span> <span class="mi">2</span>
    <span class="n">Enc</span><span class="p">:</span><span class="n">Inc</span><span class="p">:</span><span class="n">RefSoftSyncMask</span> <span class="o">=</span> <span class="s1">&#39;#x0000ffff&#39;</span>
</pre></div>
</div>
</div>
<div class="section" id="links">
<h2>Links<a class="headerlink" href="#links" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="mf">1.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nDataIn1[0]&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Counter value&#39;</span><span class="p">)</span>
<span class="mf">2.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nDataIn2[0]&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Latch value&#39;</span><span class="p">)</span>
<span class="mf">3.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Counter overflow&#39;</span><span class="p">)</span>
<span class="mf">4.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Counter underflow&#39;</span><span class="p">)</span>
<span class="mf">5.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Extrapolation stall&#39;</span><span class="p">)</span>
<span class="mf">6.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Latch C valid&#39;</span><span class="p">)</span>
<span class="mf">7.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Latch extern valid&#39;</span><span class="p">)</span>
<span class="mf">8.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Open circuit&#39;</span><span class="p">)</span>
<span class="mf">9.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Set counter done&#39;</span><span class="p">)</span>
<span class="mf">10.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of input status&#39;</span><span class="p">)</span>
<span class="mf">11.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of extern latch&#39;</span><span class="p">)</span>
<span class="mf">12.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of input A&#39;</span><span class="p">)</span>
<span class="mf">13.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of input B&#39;</span><span class="p">)</span>
<span class="mf">14.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of input C&#39;</span><span class="p">)</span>
<span class="mf">15.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Status compact^Status^Status of input gate&#39;</span><span class="p">)</span>
<span class="mf">16.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState4&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;WcState^InputToggle&#39;</span><span class="p">)</span>
<span class="mf">17.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Inputs^In^nState4&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;WcState^WcState&#39;</span><span class="p">)</span>
<span class="mf">18.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Control compact^Control^Enable latch C&#39;</span><span class="p">)</span>
<span class="mf">19.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Control compact^Control^Enable latch extern on negative edge&#39;</span><span class="p">)</span>
<span class="mf">20.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Control compact^Control^Enable latch extern on positive edge&#39;</span><span class="p">)</span>
<span class="mf">21.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Control compact^Control^Set counter&#39;</span><span class="p">)</span>
<span class="mf">22.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Enc^Outputs^Out^nDataOut1[0]&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP5101-0011_05_01&#39;</span><span class="p">,</span> <span class="s1">&#39;ENC Control compact^Set counter value&#39;</span><span class="p">)</span>
<span class="mf">23.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Error&#39;</span><span class="p">)</span>
<span class="mf">24.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Moving negative&#39;</span><span class="p">)</span>
<span class="mf">25.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Moving positive&#39;</span><span class="p">)</span>
<span class="mf">26.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Ready&#39;</span><span class="p">)</span>
<span class="mf">27.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Ready to enable&#39;</span><span class="p">)</span>
<span class="mf">28.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Torque reduced&#39;</span><span class="p">)</span>
<span class="mf">29.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Warning&#39;</span><span class="p">)</span>
<span class="mf">30.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Digital input 1&#39;</span><span class="p">)</span>
<span class="mf">31.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Digital input 2&#39;</span><span class="p">)</span>
<span class="mf">32.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^Sync error&#39;</span><span class="p">)</span>
<span class="mf">33.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Status^Status^TxPDO Toggle&#39;</span><span class="p">)</span>
<span class="mf">34.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState4&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;WcState^InputToggle&#39;</span><span class="p">)</span>
<span class="mf">35.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Inputs^In^nState4&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;WcState^WcState&#39;</span><span class="p">)</span>
<span class="mf">36.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Control^Control^Enable&#39;</span><span class="p">)</span>
<span class="mf">37.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Control^Control^Reduce torque&#39;</span><span class="p">)</span>
<span class="mf">38.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Outputs^Out^nCtrl1&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Control^Control^Reset&#39;</span><span class="p">)</span>
<span class="mf">39.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Outputs^Out^nCtrl2&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Control^Control^Digital output 1&#39;</span><span class="p">)</span>
<span class="mf">40.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TINC^NC-Task 1 SAF^Axes^VGP_40&#39;</span><span class="p">,</span> <span class="s1">&#39;Drive^Outputs^Out^nDataOut2[0]&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP7041-0002_05_02&#39;</span><span class="p">,</span> <span class="s1">&#39;STM Velocity^Velocity&#39;</span><span class="p">)</span>
<span class="mf">41.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_10.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">42.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_20.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">43.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_30.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">44.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_50.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">45.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_60.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">46.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_70.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL2794_01_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">47.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_10.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 1^GVL_GMD.fb_EM1K0_GMD_GCC_10.i_iPRESS_R&#39;</span><span class="p">)</span>
<span class="mf">48.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_20.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 3^GVL_GMD.fb_EM1K0_GMD_GCC_20.i_iPRESS_R&#39;</span><span class="p">)</span>
<span class="mf">49.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_30.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 5^GVL_GMD.fb_EM1K0_GMD_GCC_30.i_iPRESS_R&#39;</span><span class="p">)</span>
<span class="mf">50.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_50.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_07&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 1^Value&#39;</span><span class="p">)</span>
<span class="mf">51.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_60.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_07&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 3^Value&#39;</span><span class="p">)</span>
<span class="mf">52.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GPI_70.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_07&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 6^Value&#39;</span><span class="p">)</span>
<span class="mf">53.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_70.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_01_00^EL3068_01_09&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 1^Value&#39;</span><span class="p">)</span>
<span class="mf">54.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_10.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">55.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_10.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">56.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_20.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Input&#39;</span><span class="p">)</span>
<span class="mf">57.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_20.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">58.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_30.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">59.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_30.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">60.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_50.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_04&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">61.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_50.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_04&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">62.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_60.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_04&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Input&#39;</span><span class="p">)</span>
<span class="mf">63.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_60.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_04&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">64.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_70.i_xClsLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">65.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_VRC_70.i_xOpnLS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1004_02_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">66.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_10.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_08&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">67.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_20.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_08&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">68.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_30.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_11&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">69.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_40.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_11&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">70.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_50.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_12&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">71.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_60.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_12&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">72.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_70.i_xAtSpd&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL1088_02_15&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">73.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_10.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">74.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_20.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">75.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_30.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">76.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_30.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">77.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_50.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">78.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_60.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">79.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_70.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">80.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_70.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">81.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_10.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_16&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">82.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_20.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_16&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">83.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_50.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_16&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">84.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VRC_60.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2004_02_16&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">85.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_10.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">86.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_20.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">87.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_30.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">88.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_40.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">89.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_50.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">90.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_60.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">91.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_70.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2008_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">92.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_10.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">93.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_20.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">94.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_30.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">95.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_40.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_10&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">96.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_50.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">97.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_60.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">98.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_70.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_02_00^EL2088_02_14&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">99.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PRT_40.i_xAlarmOK&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL1004_03_07&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">100.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PRT_40.i_xIsRun&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL1004_03_07&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">101.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_VVC_40.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL2212_03_09&#39;</span><span class="p">,</span> <span class="s1">&#39;DOX Control Channel 1^Control^Output&#39;</span><span class="p">)</span>
<span class="mf">102.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_GCC_40.q_xHV_DIS&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL2794_03_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">103.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PRT_40.q_xRemote&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL2794_03_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">104.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PRT_40.q_xRunDo&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL2794_03_06&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">105.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GCC_40.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL3068_03_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 3^Value&#39;</span><span class="p">)</span>
<span class="mf">106.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GPI_10.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL3068_03_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 6^Value&#39;</span><span class="p">)</span>
<span class="mf">107.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_GPI_40.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_03_00^EL3068_03_02&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 5^Value&#39;</span><span class="p">)</span>
<span class="mf">108.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.GFM_83.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^EL3054_04_06&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 1^Value&#39;</span><span class="p">)</span>
<span class="mf">109.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.GFM_84.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^EL3054_04_06&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 2^Value&#39;</span><span class="p">)</span>
<span class="mf">110.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.GFM_85.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^EL3054_04_06&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 3^Value&#39;</span><span class="p">)</span>
<span class="mf">111.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.GFM_86.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^EL3054_04_06&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Standard Channel 4^Value&#39;</span><span class="p">)</span>
<span class="mf">112.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_80.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">113.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_81.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">114.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_82.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_01&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">115.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_83.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">116.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_84.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">117.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_85.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">118.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VVC_86.q_xOPN_DO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES2004_04_02&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">119.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.RTD.bError&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES3202_04_05&#39;</span><span class="p">,</span> <span class="s1">&#39;RTD Inputs Channel 1^Status^Error&#39;</span><span class="p">)</span>
<span class="mf">120.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.RTD.bOverrange&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES3202_04_05&#39;</span><span class="p">,</span> <span class="s1">&#39;RTD Inputs Channel 1^Status^Overrange&#39;</span><span class="p">)</span>
<span class="mf">121.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.RTD.bUnderrange&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES3202_04_05&#39;</span><span class="p">,</span> <span class="s1">&#39;RTD Inputs Channel 1^Status^Underrange&#39;</span><span class="p">)</span>
<span class="mf">122.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.RTD.iRaw&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1100_04_00^ES3202_04_05&#39;</span><span class="p">,</span> <span class="s1">&#39;RTD Inputs Channel 1^Value&#39;</span><span class="p">)</span>
<span class="mf">123.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_10.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Input&#39;</span><span class="p">)</span>
<span class="mf">124.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_20.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Input&#39;</span><span class="p">)</span>
<span class="mf">125.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_30.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Input&#39;</span><span class="p">)</span>
<span class="mf">126.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_40.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Input&#39;</span><span class="p">)</span>
<span class="mf">127.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_50.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 5^Input&#39;</span><span class="p">)</span>
<span class="mf">128.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_60.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 6^Input&#39;</span><span class="p">)</span>
<span class="mf">129.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_GMD.fb_EM1K0_GMD_PTM_70.i_xFault&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL1008_00_03&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 7^Input&#39;</span><span class="p">)</span>
<span class="mf">130.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_10.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 1^Output&#39;</span><span class="p">)</span>
<span class="mf">131.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_20.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 2^Output&#39;</span><span class="p">)</span>
<span class="mf">132.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_30.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 3^Output&#39;</span><span class="p">)</span>
<span class="mf">133.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_40.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 4^Output&#39;</span><span class="p">)</span>
<span class="mf">134.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_50.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 5^Output&#39;</span><span class="p">)</span>
<span class="mf">135.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_60.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 6^Output&#39;</span><span class="p">)</span>
<span class="mf">136.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_GMD.fb_EM1K0_GMD_PTM_70.q_RunDO&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EK1200_00_00^EL2008_00_05&#39;</span><span class="p">,</span> <span class="s1">&#39;Channel 7^Output&#39;</span><span class="p">)</span>
<span class="mf">137.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Inputs^GVL_INJ.GCM_80.i_iPRESS_R&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP4374-0002_05_00&#39;</span><span class="p">,</span> <span class="s1">&#39;AI Inputs Channel 1^Value&#39;</span><span class="p">)</span>
<span class="mf">138.</span><span class="p">)</span> <span class="n">A</span> <span class="p">(</span><span class="s1">&#39;TIPC^plc_kfe_gmd_vac^plc_kfe_gmd_vac Instance&#39;</span><span class="p">,</span> <span class="s1">&#39;PlcTask Outputs^GVL_INJ.VCN_40.q_iRawPosition&#39;</span><span class="p">)</span>
      <span class="n">B</span> <span class="p">(</span><span class="s1">&#39;TIID^Device 1 (EtherCAT)^EP4374-0002_05_00&#39;</span><span class="p">,</span> <span class="s1">&#39;AO Outputs Channel 3^Analog output&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="section" id="pragma-lint-results">
<h2>Pragma lint results<a class="headerlink" href="#pragma-lint-results" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">INFO</span><span class="p">:</span><span class="n">pytmc</span><span class="o">.</span><span class="n">bin</span><span class="o">.</span><span class="n">pragmalint</span><span class="p">:</span><span class="n">Total</span> <span class="n">pragmas</span> <span class="n">found</span><span class="p">:</span> <span class="mi">87</span> <span class="n">Total</span> <span class="n">linter</span> <span class="n">errors</span><span class="p">:</span> <span class="mi">0</span>
<span class="n">PLC</span> <span class="n">Project</span> <span class="p">(</span><span class="mi">1</span><span class="p">):</span> <span class="n">plc_kfe_gmd_vac</span>
<span class="o">================================</span>


<span class="n">DUTs</span><span class="o">/</span><span class="n">ST_HV</span><span class="o">.</span><span class="n">TcDUT</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">------------------------------</span>

    <span class="o">-</span> <span class="n">ST_HV</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">3</span> <span class="n">pragmas</span>


<span class="n">DUTs</span><span class="o">/</span><span class="n">ST_PressureSensor</span><span class="o">.</span><span class="n">TcDUT</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">------------------------------------------</span>

    <span class="o">-</span> <span class="n">ST_PressureSensor</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">7</span> <span class="n">pragmas</span>


<span class="n">DUTs</span><span class="o">/</span><span class="n">ST_VGP</span><span class="o">.</span><span class="n">TcDUT</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">-------------------------------</span>

    <span class="o">-</span> <span class="n">ST_VGP</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">17</span> <span class="n">pragmas</span>


<span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_INJ</span><span class="o">.</span><span class="n">TcGVL</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">--------------------------------</span>

    <span class="o">-</span> <span class="n">GVL_INJ</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">18</span> <span class="n">pragmas</span>


<span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_GMD</span><span class="o">.</span><span class="n">TcGVL</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">--------------------------------</span>

    <span class="o">-</span> <span class="n">GVL_GMD</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">25</span> <span class="n">pragmas</span>


<span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">TcGVL</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">--------------------------------------</span>

    <span class="o">-</span> <span class="n">GVL_VARIABLES</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">5</span> <span class="n">pragmas</span>


<span class="n">POUs</span><span class="o">/</span><span class="n">FB_HighVoltage</span><span class="o">.</span><span class="n">TcPOU</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">---------------------------------------</span>

    <span class="o">-</span> <span class="n">FB_HighVoltage</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">1</span> <span class="n">pragmas</span>


<span class="n">POUs</span><span class="o">/</span><span class="n">FB_PressureTransducer</span><span class="o">.</span><span class="n">TcPOU</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">----------------------------------------------</span>

    <span class="o">-</span> <span class="n">FB_PressureTransducer</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">1</span> <span class="n">pragmas</span>


<span class="n">POUs</span><span class="o">/</span><span class="n">FB_RTD</span><span class="o">.</span><span class="n">TcPOU</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">-------------------------------</span>

    <span class="o">-</span> <span class="n">FB_RTD</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">3</span> <span class="n">pragmas</span>


<span class="n">POUs</span><span class="o">/</span><span class="n">FB_VGP</span><span class="o">.</span><span class="n">TcPOU</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">-------------------------------</span>

    <span class="o">-</span> <span class="n">FB_VGP</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">2</span> <span class="n">pragmas</span>


<span class="n">POUs</span><span class="o">/</span><span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">TcPOU</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">---------------------------------------</span>

    <span class="o">-</span> <span class="n">PRG_DIAGNOSTIC</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">4</span> <span class="n">pragmas</span>

<span class="n">PLC</span> <span class="n">Project</span> <span class="p">(</span><span class="mi">2</span><span class="p">):</span> <span class="n">plc_kfe_gmd_vac_sim</span>
<span class="o">====================================</span>


<span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_VARIABLES</span><span class="o">.</span><span class="n">TcGVL</span> <span class="p">(</span><span class="n">TcPlcObject</span><span class="p">)</span>
<span class="o">--------------------------------------</span>

    <span class="o">-</span> <span class="n">GVL_VARIABLES</span><span class="p">:</span> <span class="n">Declaration</span> <span class="o">-</span> <span class="mi">1</span> <span class="n">pragmas</span>
</pre></div>
</div>
</div>
</div>


          </div>
          
        </div>
      </div>
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper">
<h1 class="logo"><a href="index.html">pcdshub/lcls-plc-kfe-gmd-vac</a></h1>








<h3>Navigation</h3>
<p class="caption"><span class="caption-text">Contents:</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">PLC Project (1): plc_kfe_gmd_vac</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#dut-e-gastype">DUT: E_GasType</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dut-e-homestate">DUT: E_HomeState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dut-e-movestate">DUT: E_MoveState</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dut-st-hv">DUT: ST_HV</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dut-st-pressuresensor">DUT: ST_PressureSensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dut-st-vgp">DUT: ST_VGP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-gvl-gmd">GVL: GVL_GMD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-gvl-inj">GVL: GVL_INJ</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-gvl-variables">GVL: GVL_VARIABLES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-fb-highvoltage">POU: FB_HighVoltage</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-fb-pressuretransducer">POU: FB_PressureTransducer</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-fb-rtd">POU: FB_RTD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-fb-vgp">POU: FB_VGP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-f-turbo-prot-slnd-ilk">POU: F_TURBO_PROT_SLND_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-f-turbogatevalve-protection-ilk-local">POU: F_TurboGateValve_Protection_ILK_local</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-main">POU: MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-diagnostic">POU: PRG_DIAGNOSTIC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-gmd">POU: PRG_GMD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-gas-selection">POU: PRG_Gas_Selection</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-hv-ilk">POU: PRG_HV_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-inj">POU: PRG_INJ</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-pressurecontrol">POU: PRG_PressureControl</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-purge">POU: PRG_Purge</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-prg-vgp">POU: PRG_VGP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#symbols">Symbols</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#plc-project-2-plc-kfe-gmd-vac-sim">PLC Project (2): plc_kfe_gmd_vac_sim</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#id1">GVL: GVL_GMD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id2">GVL: GVL_VARIABLES</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id3">POU: MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pou-overridepressure">POU: OverridePressure</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id4">POU: PRG_DIAGNOSTIC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id5">POU: PRG_GMD</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id6">Symbols</a></li>
<li class="toctree-l2"><a class="reference internal" href="#boxes">Boxes</a></li>
<li class="toctree-l2"><a class="reference internal" href="#nc-axes">NC axes</a></li>
<li class="toctree-l2"><a class="reference internal" href="#links">Links</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pragma-lint-results">Pragma lint results</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_gmd_vac.tmc.html">plc_kfe_gmd_vac.tmc</a></li>
</ul>

<div class="relations">
<h3>Related Topics</h3>
<ul>
  <li><a href="index.html">Documentation overview</a><ul>
      <li>Previous: <a href="index.html" title="previous chapter">Welcome to pcdshub/lcls-plc-kfe-gmd-vac’s documentation!</a></li>
      <li>Next: <a href="plc_kfe_gmd_vac.tmc.html" title="next chapter">plc_kfe_gmd_vac.tmc</a></li>
  </ul></li>
</ul>
</div>
<div id="searchbox" style="display: none" role="search">
  <h3 id="searchlabel">Quick search</h3>
    <div class="searchformwrapper">
    <form class="search" action="search.html" method="get">
      <input type="text" name="q" aria-labelledby="searchlabel" />
      <input type="submit" value="Go" />
    </form>
    </div>
</div>
<script>$('#searchbox').show(0);</script>








        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="footer">
      &copy;2019, SLAC National Accelerator Laboratory.
      
      |
      Powered by <a href="http://sphinx-doc.org/">Sphinx 3.1.0</a>
      &amp; <a href="https://github.com/bitprophet/alabaster">Alabaster 0.7.12</a>
      
      |
      <a href="_sources/plc-kfe-gmd-vac.tsproj.md.txt"
          rel="nofollow">Page source</a>
    </div>

    

    
  </body>
</html>