
<!DOCTYPE html>

<html xmlns="http://www.w3.org/1999/xhtml">
  <head>
    <meta charset="utf-8" />
    <title>plc_kfe_gmd_vac.tmc &#8212; pcdshub/lcls-plc-kfe-gmd-vac  documentation</title>
    <link rel="stylesheet" href="_static/alabaster.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    <script id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/language_data.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="plc_kfe_gmd_vac_sim.tmc" href="plc_kfe_gmd_vac_sim.tmc.html" />
    <link rel="prev" title="PLC Project (1): plc_kfe_gmd_vac" href="plc-kfe-gmd-vac.tsproj.html" />
   
  <link rel="stylesheet" href="_static/custom.css" type="text/css" />
  
  
  <meta name="viewport" content="width=device-width, initial-scale=0.9, maximum-scale=0.9" />

  </head><body>
  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          

          <div class="body" role="main">
            
  <div class="section" id="plc-kfe-gmd-vac-tmc">
<h1>plc_kfe_gmd_vac.tmc<a class="headerlink" href="#plc-kfe-gmd-vac-tmc" title="Permalink to this headline">¶</a></h1>
<div class="section" id="records">
<h2>Records<a class="headerlink" href="#records" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span> <span class="s2">&quot;EM1K0:GEM:GCM:80:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GCM:80:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:iPRESS_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:MAX_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:MAX_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:MIN_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:MIN_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:PRESS_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:PRESS_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:SCALE&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:83:SCALE_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:iPRESS_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:MAX_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:MAX_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:MIN_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:MIN_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:PRESS_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:PRESS_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:SCALE&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:84:SCALE_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:iPRESS_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:MAX_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:MAX_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:MIN_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:MIN_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:PRESS_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:PRESS_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:SCALE&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:85:SCALE_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:iPRESS_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:MAX_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:MAX_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:MIN_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:MIN_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:PRESS_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:PRESS_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:SCALE&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:GFM:86:SCALE_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:2:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:2:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:2:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:HV:2:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:INJ_Override&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:INJ_Override_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:RTD:1:ERR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:RTD:1:TEMP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:POS_AO_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:POS_RDBK_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:POS_REQ&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:POS_REQ_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VCN:40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:ABORT&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:ABORT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:Axis_STATE&quot;</span> <span class="p">(</span><span class="n">mbbo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:Axis_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:ENC_RDBK_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:GO_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:GO_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:HOME_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:HOME_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:IS_HOMED_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:POS_CTRL&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:POS_CTRL_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:POS_DES&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:POS_DES_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:POS_RDBK_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:STATE&quot;</span> <span class="p">(</span><span class="n">mbbo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VGP:40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:80:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:81:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:82:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:83:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:84:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:85:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GEM:VVC:86:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_10:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_20:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_30:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_40:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_50:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_60:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GCC_70:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_10:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_40:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_GPI_70:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:ALARM_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:REMOTE&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:REMOTE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:RUN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PRT_40:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_10:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_20:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_30:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_40:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_50:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_60:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:ACCEL_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:ALARM_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:AT_SPD_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:BP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:BP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:CURR_MON_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:FAULT_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:ILK_STATUS_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:IP_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:IP_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:RST_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:RST_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:RUN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:RUN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:RUN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:SPEED_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_PTM_70:WARN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_10:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_20:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_30:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_50:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_60:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:CLS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;fb_EM1K0_GMD_VRC_70:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;plcHeartbeat&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;plcHeartbeat_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;plcInfo_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;plcInfo&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;plcLocalTime_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;plcLocalTime&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;simHeartbeat&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;simHeartbeat_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="section" id="epics-database">
<h2>EPICS database<a class="headerlink" href="#epics-database" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>record(longin, &quot;simHeartbeat_RBV&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.simHeartbeat&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/PRG_DIAGNOSTIC.simHeartbeat?&quot;)
}

record(longout, &quot;simHeartbeat&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.simHeartbeat&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/PRG_DIAGNOSTIC.simHeartbeat=&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;plcHeartbeat_RBV&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcHeartbeat&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/PRG_DIAGNOSTIC.plcHeartbeat?&quot;)
}

record(longout, &quot;plcHeartbeat&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcHeartbeat&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/PRG_DIAGNOSTIC.plcHeartbeat=&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(waveform, &quot;plcInfo_RBV&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcInfo&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt8ArrayIn&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/PRG_DIAGNOSTIC.plcInfo?&quot;)
  field(FTVL, &quot;CHAR&quot;)
  field(NELM, &quot;40&quot;)
}

record(waveform, &quot;plcInfo&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcInfo&quot;)
  field(DTYP, &quot;asynInt8ArrayOut&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/PRG_DIAGNOSTIC.plcInfo=&quot;)
  field(FTVL, &quot;CHAR&quot;)
  field(NELM, &quot;40&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(waveform, &quot;plcLocalTime_RBV&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcLocalTime&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt8ArrayIn&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/PRG_DIAGNOSTIC.plcLocalTime?&quot;)
  field(FTVL, &quot;CHAR&quot;)
  field(NELM, &quot;25&quot;)
}

record(waveform, &quot;plcLocalTime&quot;) {
  field(DESC, &quot;ads:PRG_DIAGNOSTIC.plcLocalTime&quot;)
  field(DTYP, &quot;asynInt8ArrayOut&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/PRG_DIAGNOSTIC.plcLocalTime=&quot;)
  field(FTVL, &quot;CHAR&quot;)
  field(NELM, &quot;25&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:INJ_Override_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:INJ_Override&quot;) {
  field(DESC, &quot;ads:GVL_INJ.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VCN:40:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VCN:40:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VCN_40.iq_stVCN.xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:VCN:40:POS_RDBK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.i_iPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.i_iPosition?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(longin, &quot;EM1K0:GEM:VCN:40:POS_AO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.i...CN.q_iRawPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.q_iRawPosition?&quot;)
}

record(bi, &quot;EM1K0:GEM:VCN:40:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.xIlkOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.xIlkOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;EM1K0:GEM:VCN:40:POS_REQ_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.rReqPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.rReqPosition?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:VCN:40:POS_REQ&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.iq_stVCN.rReqPosition&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VCN_40.iq_stVCN.rReqPosition=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;EM1K0:GEM:VCN:40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VCN_40.i...VCN.eValveControl&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VCN_40.iq_stVCN.eValveControl?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;Close&quot;)
  field(ONST, &quot;Open&quot;)
  field(TWST, &quot;PressureControl&quot;)
  field(THST, &quot;ManualControl&quot;)
}

record(ai, &quot;EM1K0:GEM:VGP:40:POS_RDBK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.i_iPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.i_iPosition?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ai, &quot;EM1K0:GEM:VGP:40:ENC_RDBK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q....rEnoder_Position&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.rEnoder_Position?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xError&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xError?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:IS_HOMED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xHomed&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xHomed?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.xIlkOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.xIlkOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VGP:40:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:GO_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xGo_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xGo_SW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VGP:40:GO_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xGo_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.pv_xGo_SW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:HOME_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xHome_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xHome_SW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VGP:40:HOME_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xHome_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.pv_xHome_SW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VGP:40:ABORT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xABORT_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.pv_xABORT_SW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VGP:40:ABORT&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.pv_xABORT_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.pv_xABORT_SW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:VGP:40:POS_CTRL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.rReqPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.rReqPosition?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:VGP:40:POS_CTRL&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.rReqPosition&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.rReqPosition=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(longin, &quot;EM1K0:GEM:VGP:40:POS_DES_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q...GP.q_iRawPosition&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.q_iRawPosition?&quot;)
}

record(longout, &quot;EM1K0:GEM:VGP:40:POS_DES&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q...GP.q_iRawPosition&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.q_iRawPosition=&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(mbbi, &quot;EM1K0:GEM:VGP:40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.eValveControl&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.eValveControl?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;CLOSE&quot;)
  field(ONST, &quot;OPEN&quot;)
  field(TWST, &quot;PRESS CNTRL&quot;)
  field(THST, &quot;MANUAL CNTRL&quot;)
}

record(mbbo, &quot;EM1K0:GEM:VGP:40:STATE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.eValveControl&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;CLOSE&quot;)
  field(ONST, &quot;OPEN&quot;)
  field(TWST, &quot;PRESS CNTRL&quot;)
  field(THST, &quot;MANUAL CNTRL&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.eValveControl=&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(mbbi, &quot;EM1K0:GEM:VGP:40:Axis_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.state&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VGP_40.q_stVGP.state?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(FVVL, &quot;5&quot;)
  field(SXVL, &quot;6&quot;)
  field(SVVL, &quot;7&quot;)
  field(EIVL, &quot;8&quot;)
  field(NIVL, &quot;9&quot;)
  field(TEVL, &quot;10&quot;)
  field(ELVL, &quot;11&quot;)
  field(TVVL, &quot;12&quot;)
  field(ZRST, &quot;MOVESTATE_ABORT&quot;)
  field(ONST, &quot;MOVESTATE_INIT&quot;)
  field(TWST, &quot;MOVESTATE_ENABLE&quot;)
  field(THST, &quot;MOVESTATE_FORWARD&quot;)
  field(FRST, &quot;MOVESTATE_BACKWARDS&quot;)
  field(FVST, &quot;MOVESTATE_READY&quot;)
  field(SXST, &quot;MOVESTATE_MOVING&quot;)
  field(SVST, &quot;MOVESTATE_NEWTARGETPOSITION&quot;)
  field(EIST, &quot;MOVESTATE_NEWTARGETPOSITION2&quot;)
  field(NIST, &quot;MOVESTATE_ERROR&quot;)
  field(TEST, &quot;MOVESTATE_RESET&quot;)
  field(ELST, &quot;MOVESTATE_HALT&quot;)
  field(TVST, &quot;MOVESTATE_HOME&quot;)
}

record(mbbo, &quot;EM1K0:GEM:VGP:40:Axis_STATE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VGP_40.q_stVGP.state&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(FVVL, &quot;5&quot;)
  field(SXVL, &quot;6&quot;)
  field(SVVL, &quot;7&quot;)
  field(EIVL, &quot;8&quot;)
  field(NIVL, &quot;9&quot;)
  field(TEVL, &quot;10&quot;)
  field(ELVL, &quot;11&quot;)
  field(TVVL, &quot;12&quot;)
  field(ZRST, &quot;MOVESTATE_ABORT&quot;)
  field(ONST, &quot;MOVESTATE_INIT&quot;)
  field(TWST, &quot;MOVESTATE_ENABLE&quot;)
  field(THST, &quot;MOVESTATE_FORWARD&quot;)
  field(FRST, &quot;MOVESTATE_BACKWARDS&quot;)
  field(FVST, &quot;MOVESTATE_READY&quot;)
  field(SXST, &quot;MOVESTATE_MOVING&quot;)
  field(SVST, &quot;MOVESTATE_NEWTARGETPOSITION&quot;)
  field(EIST, &quot;MOVESTATE_NEWTARGETPOSITION2&quot;)
  field(NIST, &quot;MOVESTATE_ERROR&quot;)
  field(TEST, &quot;MOVESTATE_RESET&quot;)
  field(ELST, &quot;MOVESTATE_HALT&quot;)
  field(TVST, &quot;MOVESTATE_HOME&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VGP_40.q_stVGP.state=&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:80:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_80.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:80:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_80.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:80:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_80.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:80:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_80.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:80:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_80.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:80:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_80.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:80:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_80.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:80:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_80.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_80.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:81:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_81.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:81:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_81.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:81:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_81.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:81:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_81.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:81:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_81.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:81:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_81.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:81:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_81.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:81:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_81.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_81.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:82:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_82.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:82:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_82.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:82:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_82.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:82:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_82.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:82:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_82.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:82:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_82.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:82:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_82.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:82:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_82.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_82.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:83:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_83.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:83:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_83.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:83:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_83.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:83:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_83.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:83:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_83.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:83:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_83.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:83:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_83.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:83:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_83.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_83.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:84:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_84.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:84:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_84.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:84:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_84.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:84:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_84.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:84:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_84.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:84:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_84.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:84:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_84.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:84:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_84.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_84.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:85:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_85.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:85:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_85.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:85:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_85.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:85:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_85.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:85:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_85.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:85:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_85.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:85:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_85.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:85:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_85.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_85.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:86:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_86.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:86:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_86.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:86:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_86.iq_stValve.xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:86:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_86.iq_stValve.xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:86:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.i...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_86.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:VVC:86:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.i...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.VVC_86.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:86:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_86.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;OPN ILK NOT OK&quot;)
  field(ONAM, &quot;OPN ILK OK&quot;)
}

record(bi, &quot;EM1K0:GEM:VVC:86:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.VVC_86.iq_stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.VVC_86.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(ai, &quot;EM1K0:GEM:GCM:80:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;EM1K0:GEM:GCM:80:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;EM1K0:GEM:GCM:80:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GCM_80.VG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;EM1K0:GEM:GCM:80:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.i_iPRESS_R?&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;EM1K0:GEM:GCM:80:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GCM:80:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GCM_80.VG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GCM:80:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GCM:80:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GCM_80.VG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GCM:80:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GCM:80:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GCM_80.VG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:GCM:80:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GCM_80.VG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GCM_80.VG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:86:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.rPRESS?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(longin, &quot;EM1K0:GEM:GFM:86:iPRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.iPRESS_R?&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:86:PRESS_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.rPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:86:PRESS_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_86.Sensor.rPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:86:MIN_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rMinPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.rMinPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:86:MIN_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rMinPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_86.Sensor.rMinPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:86:MAX_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rMaxPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.rMaxPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:86:MAX_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rMaxPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_86.Sensor.rMaxPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:86:SCALE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rFULL_SCALE&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.rFULL_SCALE?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:86:SCALE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.rFULL_SCALE&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_86.Sensor.rFULL_SCALE=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:GFM:86:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_86.Sensor.xPstateAlarm&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_86.Sensor.xPstateAlarm?&quot;)
  field(ZNAM, &quot;Normal&quot;)
  field(ONAM, &quot;Alarm&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:85:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.rPRESS?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(longin, &quot;EM1K0:GEM:GFM:85:iPRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.iPRESS_R?&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:85:PRESS_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.rPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:85:PRESS_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_85.Sensor.rPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:85:MIN_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rMinPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.rMinPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:85:MIN_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rMinPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_85.Sensor.rMinPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:85:MAX_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rMaxPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.rMaxPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:85:MAX_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rMaxPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_85.Sensor.rMaxPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:85:SCALE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rFULL_SCALE&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.rFULL_SCALE?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:85:SCALE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.rFULL_SCALE&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_85.Sensor.rFULL_SCALE=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:GFM:85:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_85.Sensor.xPstateAlarm&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_85.Sensor.xPstateAlarm?&quot;)
  field(ZNAM, &quot;Normal&quot;)
  field(ONAM, &quot;Alarm&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:84:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.rPRESS?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(longin, &quot;EM1K0:GEM:GFM:84:iPRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.iPRESS_R?&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:84:PRESS_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.rPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:84:PRESS_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_84.Sensor.rPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:84:MIN_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rMinPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.rMinPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:84:MIN_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rMinPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_84.Sensor.rMinPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:84:MAX_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rMaxPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.rMaxPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:84:MAX_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rMaxPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_84.Sensor.rMaxPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:84:SCALE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rFULL_SCALE&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.rFULL_SCALE?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:84:SCALE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.rFULL_SCALE&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_84.Sensor.rFULL_SCALE=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:GFM:84:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_84.Sensor.xPstateAlarm&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_84.Sensor.xPstateAlarm?&quot;)
  field(ZNAM, &quot;Normal&quot;)
  field(ONAM, &quot;Alarm&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:83:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.rPRESS?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(longin, &quot;EM1K0:GEM:GFM:83:iPRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.iPRESS_R?&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:83:PRESS_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.rPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:83:PRESS_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_83.Sensor.rPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:83:MIN_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rMinPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.rMinPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:83:MIN_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rMinPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_83.Sensor.rMinPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:83:MAX_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rMaxPressSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.rMaxPressSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:83:MAX_SP&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rMaxPressSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_83.Sensor.rMaxPressSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;EM1K0:GEM:GFM:83:SCALE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rFULL_SCALE&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.rFULL_SCALE?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;EM1K0:GEM:GFM:83:SCALE&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.rFULL_SCALE&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.GFM_83.Sensor.rFULL_SCALE=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:GFM:83:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.GFM_83.Sensor.xPstateAlarm&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.GFM_83.Sensor.xPstateAlarm?&quot;)
  field(ZNAM, &quot;Normal&quot;)
  field(ONAM, &quot;Alarm&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:1:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv1.hv.HV_sw&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv1.hv.HV_sw?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:HV:1:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv1.hv.HV_sw&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.hv1.hv.HV_sw=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:1:HV_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv1.hv.q_HV_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv1.hv.q_HV_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:1:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv1.hv.xIlkOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv1.hv.xIlkOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:2:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv2.hv.HV_sw&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv2.hv.HV_sw?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;EM1K0:GEM:HV:2:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv2.hv.HV_sw&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_INJ.hv2.hv.HV_sw=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:2:HV_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv2.hv.q_HV_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv2.hv.q_HV_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;EM1K0:GEM:HV:2:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.hv2.hv.xIlkOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.hv2.hv.xIlkOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;EM1K0:GEM:RTD:1:TEMP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.RTD.fTemp&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.RTD.fTemp?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;EM1K0:GEM:RTD:1:ERR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_INJ.RTD.bError&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_INJ.RTD.bError?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_10:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_10.PG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_10.PG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GPI_10:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_10.PG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_10.PG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GPI_10:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_10.PG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GPI_10:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._10.PG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PI_10.PG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_10.PG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_10:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_10:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_10:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_10:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_10:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_10:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_10.PG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_10:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_10.PG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_10.PG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_40:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_40.PG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_40.PG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GPI_40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_40.PG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_40.PG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GPI_40:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_40.PG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GPI_40:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._40.PG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PI_40.PG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_40.PG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_40:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_40:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_40:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_40:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_40:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_40:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_40.PG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_40:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_40.PG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_40.PG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_70:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_70.PG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_70.PG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GPI_70:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_70.PG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_70.PG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GPI_70:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_70.PG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GPI_70:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._70.PG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PI_70.PG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...PG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...I_70.PG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_70:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_70:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_70:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_70:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GPI_70:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GPI_70:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GPI_70.PG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GPI_70:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GPI_70.PG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GPI_70.PG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_10:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_10:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_10:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_10:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_10:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_10:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_10:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_10:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_10:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_10:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_10.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_20:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_20:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_20:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_20:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_20:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_20:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_20:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_20:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_20:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_20:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_20.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_30:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_30:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_30:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_30:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_30:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_30:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_30:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_30:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_30:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_30:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_30.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_40:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_40:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_40:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_40:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_40:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_40:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_40:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_40:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_40:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_40.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_50:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_50:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_50:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_50:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_50:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_50:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_50:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_50:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_50:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_50:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_50.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_60:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_60:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_60:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_60:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_60:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_60:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_60:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_60:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_60:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_60:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_60.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.xRunSW?&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_70:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.xRunSW=&quot;)
  field(ZNAM, &quot;STOP&quot;)
  field(ONAM, &quot;RUN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:RST_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.xResetSW?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PTM_70:RST_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.xResetSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.xResetSW=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.q_RunDO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.q_RunDO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:ILK_STATUS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stPtm.xExtRunOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.xExtRunOk?&quot;)
  field(ZNAM, &quot;ILK ACTIVE&quot;)
  field(ONAM, &quot;ILK OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:ACCEL_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAccel&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_xAccel?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_70:SPEED_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stPtm.i_diCurSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_diCurSpd?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:FAULT_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xFault&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_xFault?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....iq_stPtm.i_xWarn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_xWarn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PTM_70:ALARM_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stPtm.i_xALARM&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_xALARM?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_70:BP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.rBackingPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_70:BP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...BackingPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.rBackingPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_PTM_70:IP_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.rInletPressureSP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_PTM_70:IP_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....rInletPressureSP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.rInletPressureSP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PTM_70:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.iq_stPtm.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_PTM_70:CURR_MON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Ptm.i_iCurrentMon&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PTM_70.iq_stPtm.i_iCurrentMon?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_10.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_10:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_10:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_10:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_10:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_10:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_10:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_10:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_10.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_20.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_20:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_20:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_20:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_20:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_20:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_20:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_20:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_20.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_30.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_30:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_30:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_30:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_30:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_30:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_30:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_30:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_30.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_50.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_50:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_50:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_50:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_50:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_50:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_50:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_50:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_50.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_60.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_60:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_60:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_60:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_60:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_60:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_60:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_60:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_60.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:EXT_ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_70.i_xExtILK_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.i_xExtILK_OK?&quot;)
  field(ZNAM, &quot;NOT OK&quot;)
  field(ONAM, &quot;OK&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:OPN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xOpnLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.i_xOpnLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:CLS_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._stValve.i_xClsLS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.i_xClsLS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_70:POS_STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...iq_stValve.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;OPEN&quot;)
  field(ONST, &quot;CLOSED&quot;)
  field(TWST, &quot;MOVING&quot;)
  field(THST, &quot;INVALID&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_VRC_70:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.eVGC_State&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.eVGC_State?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(FRVL, &quot;4&quot;)
  field(ZRST, &quot;Vented&quot;)
  field(ONST, &quot;At Vacuum&quot;)
  field(TWST, &quot;Differential Pressure&quot;)
  field(THST, &quot;Lost Vacuum&quot;)
  field(FRST, &quot;Ext Fault&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:OPN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.pv_xOPN_SW?&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_70:OPN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...tValve.pv_xOPN_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.pv_xOPN_SW=&quot;)
  field(ZNAM, &quot;CLOSE&quot;)
  field(ONAM, &quot;OPEN&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:FORCE_OPN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.pv_xOvrdOpn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_70:FORCE_OPN&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...Valve.pv_xOvrdOpn&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.pv_xOvrdOpn=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:OVRD_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.xOverrideMode?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_70:OVRD_ON&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.xOverrideMode&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.xOverrideMode=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:OPN_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xOPN_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.xOPN_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:CLS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...q_stValve.xCLS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.xCLS_OK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:OPN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stValve.q_xOPN_DO&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.q_xOPN_DO?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_VRC_70:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.bErrorPresent?&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_VRC_70:ERROR&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...lve.bErrorPresent&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_VRC_70.iq_stValve.bErrorPresent=&quot;)
  field(ZNAM, &quot;NO ERROR&quot;)
  field(ONAM, &quot;ERROR PRESENT&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_10:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_10.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_10.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_10:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_10.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_10.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_10:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_10.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_10:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._10.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_10.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_10.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_10:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_10:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_10:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_10:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_10:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_10:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_10.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_10:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_10.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_10.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_20:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_20.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_20.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_20:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_20.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_20.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_20:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_20.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_20:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._20.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_20.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_20.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_20:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_20:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_20:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_20:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_20:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_20:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_20.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_20:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_20.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_20.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_30:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_30.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_30.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_30:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_30.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_30.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_30:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_30.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_30:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._30.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_30.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_30.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_30:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_30:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_30:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_30:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_30:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_30:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_30.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_30:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_30.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_30.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_40:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_40.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_40.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_40.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_40.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_40:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_40.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_40:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._40.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_40.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_40.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_40:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_40:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_40:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_40:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_40:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_40:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_40.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_40:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_40.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_40.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_50:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_50.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_50.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_50:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_50.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_50.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_50:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_50.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_50:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._50.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_50.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_50.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_50:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_50:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_50:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_50:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_50:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_50:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_50.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_50:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_50.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_50.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_60:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_60.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_60.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_60:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_60.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_60.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_60:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_60.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_60:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._60.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_60.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_60.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_60:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_60:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_60:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_60:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_60:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_60:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_60.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_60:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_60.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_60.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_70:PRESS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_70.IG.rPRESS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rPRESS?&quot;)
  field(PREC, &quot;2&quot;)
  field(EGU, &quot;TORR&quot;)
  field(HOPR, &quot;1000&quot;)
  field(LOPR, &quot;0&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:AT_VAC_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.xAT_VAC&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.xAT_VAC?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:PRESS_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_70.IG.xPRESS_OK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.xPRESS_OK?&quot;)
  field(ZNAM, &quot;OFF&quot;)
  field(ONAM, &quot;ON&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_GCC_70:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_70.IG.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.eState?&quot;)
  field(ZRVL, &quot;1&quot;)
  field(ONVL, &quot;2&quot;)
  field(TWVL, &quot;3&quot;)
  field(THVL, &quot;4&quot;)
  field(FRVL, &quot;6&quot;)
  field(FVVL, &quot;10&quot;)
  field(SXVL, &quot;11&quot;)
  field(SVVL, &quot;12&quot;)
  field(ZRST, &quot;PressInvalid&quot;)
  field(ONST, &quot;GaugeDisconnected&quot;)
  field(TWST, &quot;Off&quot;)
  field(THST, &quot;Starting&quot;)
  field(FRST, &quot;OoR&quot;)
  field(FVST, &quot;Valid&quot;)
  field(SXST, &quot;ValidHi&quot;)
  field(SVST, &quot;ValidLo&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:HV_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_70.IG.xHV_SW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.xHV_SW?&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_GCC_70:HV_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_70.IG.xHV_SW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.xHV_SW=&quot;)
  field(ZNAM, &quot;Off&quot;)
  field(ONAM, &quot;On&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(longin, &quot;fb_EM1K0_GMD_GCC_70:PRESS_AI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._70.IG.i_iPRESS_R&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.i_iPRESS_R?&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:HV_ON_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...CC_70.IG.i_xHV_ON&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.i_xHV_ON?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:DISC_ACTIVE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...IG.i_xDisc_Active&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.i_xDisc_Active?&quot;)
  field(ZNAM, &quot;NO DISC&quot;)
  field(ONAM, &quot;DISC ACTIVE&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:HV_DIS_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...C_70.IG.q_xHV_DIS&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.q_xHV_DIS?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_70:VAC_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rVAC_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rVAC_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_70:VAC_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rVAC_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rVAC_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_70:PRO_SP_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rPRO_SP&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rPRO_SP?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_70:PRO_SP&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rPRO_SP&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rPRO_SP=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(ai, &quot;fb_EM1K0_GMD_GCC_70:SP_HYS_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rHYS_PR&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rHYS_PR?&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC&quot;)
}

record(ao, &quot;fb_EM1K0_GMD_GCC_70:SP_HYS&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...GCC_70.IG.rHYS_PR&quot;)
  field(DTYP, &quot;asynFloat64&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.rHYS_PR=&quot;)
  field(PREC, &quot;3&quot;)
  info(autosave_pass0, &quot;PREC VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_GCC_70:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._GCC_70.IG.xILKOk&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_GCC_70.IG.xILKOk?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:RUN_SW_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....stPump.pv_xRunSW&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.pv_xRunSW?&quot;)
  field(ZNAM, &quot;Stop&quot;)
  field(ONAM, &quot;Start&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PRT_40:RUN_SW&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....stPump.pv_xRunSW&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.pv_xRunSW=&quot;)
  field(ZNAM, &quot;Stop&quot;)
  field(ONAM, &quot;Start&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:RUN_DO_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.stPump.q_xRunDo&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.q_xRunDo?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:ILK_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._40.stPump.xIlkOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.xIlkOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:AT_SPD_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._40.stPump.xAtSpd&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.xAtSpd?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:WARN_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...RT_40.stPump.xWrn&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.xWrn?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:ERROR_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...RT_40.stPump.xErr&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.xErr?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(mbbi, &quot;fb_EM1K0_GMD_PRT_40:STATE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0..._40.stPump.eState&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.eState?&quot;)
  field(ZRVL, &quot;0&quot;)
  field(ONVL, &quot;1&quot;)
  field(TWVL, &quot;2&quot;)
  field(THVL, &quot;3&quot;)
  field(ZRST, &quot;STOPPED&quot;)
  field(ONST, &quot;STARTING&quot;)
  field(TWST, &quot;RUNNING&quot;)
  field(THST, &quot;FAULT&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:REMOTE_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....stPump.q_xRemote&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.q_xRemote?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bo, &quot;fb_EM1K0_GMD_PRT_40:REMOTE&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0....stPump.q_xRemote&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(OUT, &quot;@asyn($(PORT),0,1)ADSPORT=851/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.q_xRemote=&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
  info(autosave_pass0, &quot;VAL&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:ALARM_OK_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...stPump.i_xAlarmOK&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.i_xAlarmOK?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}

record(bi, &quot;fb_EM1K0_GMD_PRT_40:RUN_DI_RBV&quot;) {
  field(DESC, &quot;ads:GVL_GMD.fb_EM1K0...0.stPump.i_xIsRun&quot;)
  field(SCAN, &quot;I/O Intr&quot;)
  field(PINI, &quot;1&quot;)
  field(TSE, &quot;-2&quot;)
  field(DTYP, &quot;asynInt32&quot;)
  field(INP, &quot;@asyn($(PORT),0,1)ADSPORT=851/POLL_RATE=1/GVL_GMD.fb_EM1K0_GMD_PRT_40.stPump.i_xIsRun?&quot;)
  field(ZNAM, &quot;Zero&quot;)
  field(ONAM, &quot;One&quot;)
}```
</pre></div>
</div>
</div>
</div>


          </div>
          
        </div>
      </div>
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper">
<h1 class="logo"><a href="index.html">pcdshub/lcls-plc-kfe-gmd-vac</a></h1>








<h3>Navigation</h3>
<p class="caption"><span class="caption-text">Contents:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-gmd-vac.tsproj.html">PLC Project (1): plc_kfe_gmd_vac</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-gmd-vac.tsproj.html#plc-project-2-plc-kfe-gmd-vac-sim">PLC Project (2): plc_kfe_gmd_vac_sim</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">plc_kfe_gmd_vac.tmc</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#records">Records</a></li>
<li class="toctree-l2"><a class="reference internal" href="#epics-database">EPICS database</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_gmd_vac_sim.tmc.html">plc_kfe_gmd_vac_sim.tmc</a></li>
</ul>

<div class="relations">
<h3>Related Topics</h3>
<ul>
  <li><a href="index.html">Documentation overview</a><ul>
      <li>Previous: <a href="plc-kfe-gmd-vac.tsproj.html" title="previous chapter">PLC Project (1): plc_kfe_gmd_vac</a></li>
      <li>Next: <a href="plc_kfe_gmd_vac_sim.tmc.html" title="next chapter">plc_kfe_gmd_vac_sim.tmc</a></li>
  </ul></li>
</ul>
</div>
<div id="searchbox" style="display: none" role="search">
  <h3 id="searchlabel">Quick search</h3>
    <div class="searchformwrapper">
    <form class="search" action="search.html" method="get">
      <input type="text" name="q" aria-labelledby="searchlabel" />
      <input type="submit" value="Go" />
    </form>
    </div>
</div>
<script>$('#searchbox').show(0);</script>








        </div>
      </div>
      <div class="clearer"></div>
    </div>
    <div class="footer">
      &copy;2019, SLAC National Accelerator Laboratory.
      
      |
      Powered by <a href="http://sphinx-doc.org/">Sphinx 2.4.2</a>
      &amp; <a href="https://github.com/bitprophet/alabaster">Alabaster 0.7.12</a>
      
      |
      <a href="_sources/plc_kfe_gmd_vac.tmc.md.txt"
          rel="nofollow">Page source</a>
    </div>

    

    
  </body>
</html>